<!DOCTYPE html>
<html lang="th">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
<title>⚡ VOLT QUIZ — แบบทดสอบวิศวกรรมไฟฟ้า</title>
<style>
  :root{
    --bg:#0f1620; --bg-2:#0b1018;
    --panel:#16212f; --panel-2:#1d2a3a; --panel-3:#11202a;
    --border:#25344a; --border-2:#2c3d54;
    --text:#e8eef5; --muted:#8fa3bf; --muted-2:#6a7d97;
    --accent:#ffcf4d; --accent-2:#ff9d4d;
    --blue:#4dc4ff; --green:#4caf7d; --red:#e0556b; --purple:#a98bff;
    --radius:14px;
    --shadow:0 10px 30px rgba(0,0,0,.35);
    --mono:'Consolas','SFMono-Regular','Menlo',monospace;
    --sans:'Tahoma','Sarabun','Segoe UI',sans-serif;
  }
  [data-theme="light"]{
    --bg:#e9eef4; --bg-2:#dde5ee;
    --panel:#ffffff; --panel-2:#f1f5fa; --panel-3:#eef4fb;
    --border:#d2dce8; --border-2:#c0cedd;
    --text:#16222f; --muted:#5a6b7e; --muted-2:#7a8a9c;
    --accent:#d98a00; --accent-2:#e06a1a;
    --blue:#1d8fcc; --green:#1f9166; --red:#cf3a52; --purple:#7a5bd6;
    --shadow:0 8px 24px rgba(40,60,90,.12);
  }
  *{box-sizing:border-box;}
  html,body{margin:0;padding:0;}
  body{
    font-family:var(--sans);
    background:
      radial-gradient(1200px 600px at 80% -10%, rgba(255,207,77,.06), transparent 60%),
      radial-gradient(900px 500px at -10% 110%, rgba(77,196,255,.05), transparent 60%),
      var(--bg);
    color:var(--text); min-height:100vh; -webkit-font-smoothing:antialiased;
    overflow-x:hidden; -webkit-text-size-adjust:100%; text-size-adjust:100%;
    -webkit-tap-highlight-color:transparent;
  }
  img,svg,video{max-width:100%; height:auto;}
  .app{display:flex; min-height:100vh;}
  .sidebar{width:268px; flex-shrink:0; background:linear-gradient(180deg,var(--panel),var(--bg-2));
    border-right:1px solid var(--border); display:flex; flex-direction:column;
    position:sticky; top:0; height:100vh; overflow-y:auto; z-index:40;}
  .main{flex:1; min-width:0; display:flex; flex-direction:column;}
  .content{flex:1; padding:28px 26px 60px; max-width:920px; width:100%; margin:0 auto;}
  .brand{padding:20px 18px 14px; display:flex; align-items:center; gap:11px; border-bottom:1px solid var(--border);}
  .brand .bolt{width:42px; height:42px; border-radius:11px; flex-shrink:0;
    background:linear-gradient(135deg,var(--accent),var(--accent-2));
    display:flex; align-items:center; justify-content:center; font-size:1.4rem; box-shadow:0 0 18px rgba(255,157,77,.35);}
  .brand .bt{line-height:1.1;}
  .brand .bt .n{font-weight:800; font-size:1.15rem; letter-spacing:.5px; color:var(--text);}
  .brand .bt .s{font-size:.68rem; color:var(--muted); letter-spacing:2px; text-transform:uppercase;}
  .nav{padding:12px 12px 4px;}
  .nav-btn{display:flex; align-items:center; gap:11px; width:100%; background:transparent;
    border:1px solid transparent; color:var(--muted); padding:10px 12px; border-radius:10px; cursor:pointer;
    font-family:var(--sans); font-size:.93rem; text-align:left; margin-bottom:3px; transition:.15s;}
  .nav-btn .ic{width:20px; text-align:center; font-size:1.05rem;}
  .nav-btn:hover{background:var(--panel-2); color:var(--text);}
  .nav-btn.active{background:var(--panel-2); color:var(--accent); border-color:var(--border-2); font-weight:700;}
  .side-sec{padding:14px 16px; border-top:1px solid var(--border); margin-top:6px;}
  .side-sec .title{font-size:.7rem; letter-spacing:1.5px; text-transform:uppercase; color:var(--muted-2); margin-bottom:12px; font-weight:700;}
  .field{margin-bottom:13px;}
  .field label{display:block; font-size:.78rem; color:var(--muted); margin-bottom:5px;}
  .field select{width:100%; background:var(--panel-3); color:var(--text); border:1px solid var(--border-2);
    border-radius:9px; padding:9px 10px; font-family:var(--sans); font-size:.88rem; cursor:pointer;}
  .field select:focus{outline:none; border-color:var(--accent);}
  .seg{display:flex; gap:6px; background:var(--panel-3); border:1px solid var(--border-2); border-radius:10px; padding:4px;}
  .seg button{flex:1; background:transparent; border:none; color:var(--muted); padding:7px 6px; border-radius:7px;
    cursor:pointer; font-family:var(--sans); font-size:.8rem; transition:.15s;}
  .seg button.on{background:var(--accent); color:#1a1306; font-weight:700;}
  .toggle-row{display:flex; align-items:center; justify-content:space-between; padding:7px 0;}
  .toggle-row span{font-size:.85rem; color:var(--muted);}
  .sw{width:42px; height:24px; border-radius:12px; background:var(--panel-3); border:1px solid var(--border-2);
    position:relative; cursor:pointer; transition:.2s; flex-shrink:0;}
  .sw::after{content:""; position:absolute; top:2px; left:2px; width:18px; height:18px; border-radius:50%; background:var(--muted); transition:.2s;}
  .sw.on{background:linear-gradient(135deg,var(--accent),var(--accent-2)); border-color:transparent;}
  .sw.on::after{left:20px; background:#1a1306;}
  .start-side{width:100%; margin-top:8px; background:linear-gradient(135deg,var(--accent),var(--accent-2)); color:#1a1306;
    border:none; padding:12px; border-radius:11px; font-weight:800; font-size:.95rem; cursor:pointer;
    font-family:var(--sans); box-shadow:0 6px 18px rgba(255,157,77,.28);}
  .start-side:hover{filter:brightness(1.06);}
  .side-foot{margin-top:auto; padding:14px 16px; font-size:.7rem; color:var(--muted-2); border-top:1px solid var(--border);}
  .topbar{display:none; align-items:center; gap:12px; padding:12px 16px; border-bottom:1px solid var(--border);
    background:var(--panel); position:sticky; top:0; z-index:30;}
  .menu-btn{background:var(--panel-2); border:1px solid var(--border-2); color:var(--text); width:40px; height:40px;
    border-radius:10px; font-size:1.2rem; cursor:pointer;}
  .topbar .tt{font-weight:800; letter-spacing:.5px;}
  .overlay{display:none; position:fixed; inset:0; background:rgba(0,0,0,.5); z-index:35;}
  .screen{display:none;}
  .screen.active{display:block; animation:fade .35s ease;}
  @keyframes fade{from{opacity:0; transform:translateY(8px);} to{opacity:1; transform:none;}}
  .hero{background:radial-gradient(600px 200px at 90% 0%, rgba(255,207,77,.12), transparent 70%),
    linear-gradient(180deg,var(--panel),var(--panel-2)); border:1px solid var(--border); border-radius:18px;
    padding:30px 28px; margin-bottom:22px; position:relative; overflow:hidden; box-shadow:var(--shadow);}
  .hero::before{content:""; position:absolute; right:-40px; top:-40px; width:180px; height:180px; border-radius:50%;
    background:radial-gradient(circle,rgba(255,157,77,.18),transparent 70%);}
  .hero h1{font-size:1.9rem; margin:0 0 8px; letter-spacing:.5px;}
  .hero h1 .g{background:linear-gradient(90deg,var(--accent),var(--accent-2)); -webkit-background-clip:text;
    background-clip:text; -webkit-text-fill-color:transparent;}
  .hero p{color:var(--muted); margin:0 0 20px; max-width:560px; line-height:1.6; font-size:.96rem;}
  .stat-chips{display:flex; gap:12px; flex-wrap:wrap;}
  .chip{background:var(--panel-3); border:1px solid var(--border-2); border-radius:12px; padding:12px 16px; min-width:110px;}
  .chip .v{font-size:1.5rem; font-weight:800; color:var(--accent);}
  .chip .l{font-size:.72rem; color:var(--muted); margin-top:2px;}
  .home-actions{display:flex; gap:12px; flex-wrap:wrap; margin-top:22px;}
  .big-btn{flex:1; min-width:200px; border:none; cursor:pointer; font-family:var(--sans); padding:16px 18px;
    border-radius:13px; font-weight:800; font-size:1rem; display:flex; align-items:center; justify-content:center; gap:9px; transition:.15s;}
  .big-btn.primary{background:linear-gradient(135deg,var(--accent),var(--accent-2)); color:#1a1306; box-shadow:0 8px 22px rgba(255,157,77,.28);}
  .big-btn.ghost{background:var(--panel-2); color:var(--text); border:1px solid var(--border-2);}
  .big-btn:hover{transform:translateY(-2px);}
  .sec-head{display:flex; align-items:center; justify-content:space-between; margin:30px 0 14px;}
  .sec-head h2{font-size:1.15rem; margin:0; display:flex; align-items:center; gap:9px;}
  .sec-head .hint{font-size:.78rem; color:var(--muted);}
  .level-row{display:flex; gap:8px; flex-wrap:wrap;}
  .lv-chip{border:1px solid var(--border-2); background:var(--panel-2); color:var(--muted); padding:8px 13px;
    border-radius:20px; cursor:pointer; font-size:.82rem; font-family:var(--sans); transition:.15s; display:flex; align-items:center; gap:7px;}
  .lv-chip .dot{width:9px; height:9px; border-radius:50%;}
  .lv-chip:hover{border-color:var(--accent); color:var(--text);}
  .lv-chip.sel{border-color:var(--accent); background:var(--panel-3); color:var(--text); box-shadow:0 0 0 1px var(--accent) inset;}
  .b-basic{background:var(--green);} .b-beginner{background:var(--blue);}
  .b-medium{background:var(--accent);} .b-advanced{background:var(--accent-2);} .b-expert{background:var(--red);}
  .cat-grid{display:grid; grid-template-columns:repeat(auto-fill,minmax(220px,1fr)); gap:14px;}
  .cat-card{background:linear-gradient(180deg,var(--panel),var(--panel-2)); border:1px solid var(--border);
    border-radius:14px; padding:18px; cursor:pointer; transition:.18s; position:relative; overflow:hidden;}
  .cat-card:hover{transform:translateY(-3px); border-color:var(--accent); box-shadow:var(--shadow);}
  .cat-card .ci{width:46px; height:46px; border-radius:12px; display:flex; align-items:center; justify-content:center;
    font-size:1.5rem; margin-bottom:12px; background:var(--panel-3); border:1px solid var(--border-2);}
  .cat-card .cn{font-weight:800; font-size:1rem; margin-bottom:5px; line-height:1.3;}
  .cat-card .cd{font-size:.8rem; color:var(--muted); line-height:1.5; margin-bottom:12px; min-height:36px;}
  .cat-card .cmeta{display:flex; align-items:center; justify-content:space-between; font-size:.74rem; color:var(--muted-2);}
  .cat-card .cgo{color:var(--accent); font-weight:700;}
  .quiz-top{display:flex; align-items:center; justify-content:space-between; gap:14px; margin-bottom:16px; flex-wrap:wrap;}
  .quiz-tag{display:flex; align-items:center; gap:9px; font-size:.85rem; color:var(--muted); flex-wrap:wrap;}
  .pill{background:var(--panel-2); border:1px solid var(--border-2); padding:5px 11px; border-radius:18px;
    font-size:.76rem; color:var(--text); display:inline-flex; align-items:center; gap:6px;}
  .pill.lv{border-color:var(--accent); color:var(--accent);}
  .timer{font-family:var(--mono); font-size:.92rem; color:var(--blue); display:flex; align-items:center; gap:6px;}
  .progress-bar{height:9px; background:var(--panel-2); border-radius:6px; overflow:hidden; margin-bottom:8px; border:1px solid var(--border);}
  .progress-fill{height:100%; width:0%; background:linear-gradient(90deg,var(--accent),var(--accent-2)); transition:width .35s ease; border-radius:6px;}
  .q-counter{text-align:right; color:var(--muted); font-size:.82rem; margin-bottom:14px;}
  .card{background:var(--panel); border:1px solid var(--border); border-radius:var(--radius); padding:24px; box-shadow:var(--shadow);}
  .q-cat-badge{display:inline-flex; align-items:center; gap:7px; font-size:.74rem; color:var(--muted); background:var(--panel-3);
    border:1px solid var(--border-2); padding:4px 10px; border-radius:14px; margin-bottom:14px;}
  .question-text{font-size:1.18rem; font-weight:700; line-height:1.55; margin-bottom:20px;}
  .option{display:flex; align-items:center; gap:12px; background:var(--panel-2); border:1px solid var(--border-2);
    border-radius:11px; padding:13px 15px; margin-bottom:11px; cursor:pointer; transition:.15s;}
  .option:hover{border-color:var(--accent); background:var(--panel-3);}
  .option .letter{width:28px; height:28px; border-radius:50%; background:var(--panel-3); border:1px solid var(--border-2);
    display:flex; align-items:center; justify-content:center; font-size:.86rem; flex-shrink:0; font-weight:700;}
  .option .otxt{font-size:.96rem;}
  .option.sel{border-color:var(--accent); background:var(--panel-3); box-shadow:0 0 0 1px var(--accent) inset;}
  .option.sel .letter{background:var(--accent); color:#1a1306;}
  .option.correct{border-color:var(--green); background:rgba(76,175,125,.12);}
  .option.correct .letter{background:var(--green); color:#08130d;}
  .option.wrong{border-color:var(--red); background:rgba(224,85,107,.12);}
  .option.wrong .letter{background:var(--red); color:#1a0509;}
  .option.lock{cursor:default; pointer-events:none;}
  .option .mk{margin-left:auto; font-size:1.05rem;}
  .exp{margin-top:16px; border-radius:11px; overflow:hidden; border:1px solid var(--border-2); display:none;}
  .exp.show{display:block; animation:fade .3s ease;}
  .exp-row{padding:12px 15px; font-size:.9rem; line-height:1.6; border-bottom:1px solid var(--border);}
  .exp-row:last-child{border-bottom:none;}
  .exp-label{display:inline-block; font-size:.72rem; font-weight:700; letter-spacing:.5px; margin-right:8px;
    padding:2px 8px; border-radius:6px; vertical-align:middle;}
  .exp-formula{background:rgba(77,196,255,.07);}
  .exp-formula .exp-label{background:rgba(77,196,255,.2); color:var(--blue);}
  .exp-formula .ftext{font-family:var(--mono); color:var(--blue); font-size:.95rem;}
  .exp-steps{background:rgba(255,207,77,.05);}
  .exp-steps .exp-label{background:rgba(255,207,77,.18); color:var(--accent);}
  .exp-tip{background:rgba(169,139,255,.06);}
  .exp-tip .exp-label{background:rgba(169,139,255,.2); color:var(--purple);}
  .nav-row{display:flex; justify-content:space-between; gap:12px; margin-top:20px;}
  .btn{border:none; cursor:pointer; font-family:var(--sans); padding:11px 20px; border-radius:10px; font-weight:700; font-size:.93rem; transition:.15s;}
  .btn-accent{background:var(--accent); color:#1a1306;}
  .btn-accent:hover{filter:brightness(1.07);}
  .btn-accent:disabled{opacity:.4; cursor:not-allowed; filter:none;}
  .btn-ghost{background:var(--panel-2); color:var(--text); border:1px solid var(--border-2);}
  .btn-ghost:hover{border-color:var(--accent);}
  .result-card{text-align:center; padding:32px 24px;}
  .ring{width:170px; height:170px; border-radius:50%; margin:6px auto 16px; display:flex; align-items:center; justify-content:center; position:relative;}
  .ring .inner{width:132px; height:132px; border-radius:50%; background:var(--panel); display:flex; flex-direction:column; align-items:center; justify-content:center;}
  .ring .pct{font-size:2.2rem; font-weight:800; color:var(--accent); line-height:1;}
  .ring .sc{font-size:.8rem; color:var(--muted); margin-top:4px;}
  .res-msg{font-size:1.05rem; color:var(--text); margin:4px 0 6px; font-weight:700;}
  .res-sub{color:var(--muted); font-size:.88rem; margin-bottom:20px;}
  .res-stats{display:flex; gap:12px; justify-content:center; flex-wrap:wrap; margin-bottom:22px;}
  .res-stat{background:var(--panel-3); border:1px solid var(--border-2); border-radius:11px; padding:11px 16px; min-width:90px;}
  .res-stat .v{font-size:1.25rem; font-weight:800;}
  .res-stat .l{font-size:.72rem; color:var(--muted);}
  .res-btns{display:flex; gap:10px; justify-content:center; flex-wrap:wrap;}
  .pulse{animation:pulse 1.4s ease infinite;}
  @keyframes pulse{0%,100%{transform:scale(1);} 50%{transform:scale(1.04);}}
  .review-list{text-align:left; margin-top:30px;}
  .review-list h3{font-size:1.05rem; color:var(--accent); margin:0 0 6px; display:flex; align-items:center; gap:8px;}
  .review-item{border-top:1px solid var(--border); padding:16px 0;}
  .review-item .rq{font-weight:700; margin-bottom:9px; line-height:1.5; font-size:.96rem;}
  .ra{font-size:.88rem; padding:6px 11px; border-radius:8px; margin-bottom:5px; display:flex; gap:8px; align-items:flex-start;}
  .ra.ok{background:rgba(76,175,125,.1); color:var(--green);}
  .ra.no{background:rgba(224,85,107,.1); color:var(--red);}
  .ra.tru{background:rgba(76,175,125,.07); color:var(--green);}
  .stats-card{padding:24px;}
  .stat-bar-row{display:flex; align-items:center; gap:12px; margin-bottom:12px;}
  .stat-bar-row .nm{width:42%; font-size:.86rem; display:flex; align-items:center; gap:7px;}
  .stat-bar{flex:1; height:11px; background:var(--panel-3); border-radius:6px; overflow:hidden; border:1px solid var(--border-2);}
  .stat-bar i{display:block; height:100%; background:linear-gradient(90deg,var(--accent),var(--accent-2)); border-radius:6px;}
  .stat-bar-row .pv{width:46px; text-align:right; font-size:.82rem; font-weight:700; color:var(--accent);}
  .empty{text-align:center; color:var(--muted); padding:40px 20px; font-size:.92rem; line-height:1.6;}
  .info-card{padding:24px; line-height:1.7; font-size:.93rem; color:var(--muted);}
  .info-card h2{color:var(--text); margin-top:0;}
  .info-card ul{padding-left:20px;} .info-card li{margin-bottom:6px;}
  .info-card .k{color:var(--accent); font-weight:700;}
  .toast{position:fixed; bottom:24px; left:50%; transform:translateX(-50%) translateY(20px); background:var(--panel);
    border:1px solid var(--accent); color:var(--text); padding:12px 20px; border-radius:11px; font-size:.88rem;
    box-shadow:var(--shadow); opacity:0; pointer-events:none; transition:.3s; z-index:60;}
  .toast.show{opacity:1; transform:translateX(-50%) translateY(0);}
  /* ===== AI Chat ===== */
  .ai-ask-btn{margin-top:14px; background:var(--panel-3); border:1px dashed var(--border-2); color:var(--blue);
    padding:9px 14px; border-radius:10px; cursor:pointer; font-family:var(--sans); font-size:.86rem; font-weight:700;
    display:inline-flex; align-items:center; gap:7px; transition:.15s;}
  .ai-ask-btn:hover{border-color:var(--blue); background:rgba(77,196,255,.08);}
  .ai-modal{position:fixed; inset:0; z-index:70; display:none; align-items:center; justify-content:center;}
  .ai-modal.open{display:flex;}
  .ai-back{position:absolute; inset:0; background:rgba(0,0,0,.55); backdrop-filter:blur(2px);}
  .ai-panel{position:relative; width:100%; max-width:560px; height:min(80vh,640px); background:var(--panel);
    border:1px solid var(--border); border-radius:18px; display:flex; flex-direction:column; box-shadow:var(--shadow);
    margin:0 16px; overflow:hidden; animation:slideUp .25s ease;}
  @keyframes slideUp{from{transform:translateY(24px); opacity:.5;} to{transform:none; opacity:1;}}
  .ai-head{display:flex; align-items:center; gap:10px; padding:13px 15px; border-bottom:1px solid var(--border); flex-shrink:0;}
  .ai-head .ttl{font-weight:800; display:flex; align-items:center; gap:7px; font-size:.98rem;}
  .ai-head .sub{font-size:.7rem; color:var(--muted); margin-top:1px;}
  .ai-head .spacer{flex:1;}
  .ai-icon-btn{background:var(--panel-2); border:1px solid var(--border-2); color:var(--text); width:34px; height:34px;
    border-radius:9px; cursor:pointer; font-size:.95rem; transition:.15s;}
  .ai-icon-btn:hover{border-color:var(--accent);}
  .ai-settings{padding:13px 15px; border-bottom:1px solid var(--border); display:none; background:var(--panel-2); flex-shrink:0;}
  .ai-settings.show{display:block;}
  .ai-settings .field{margin-bottom:10px;} .ai-settings .field:last-child{margin-bottom:0;}
  .ai-settings label{font-size:.76rem; color:var(--muted); display:block; margin-bottom:5px;}
  .ai-settings input{width:100%; background:var(--panel-3); border:1px solid var(--border-2); color:var(--text);
    border-radius:9px; padding:8px 10px; font-family:var(--mono); font-size:.8rem;}
  .ai-settings input:focus{outline:none; border-color:var(--accent);}
  .ai-warn{font-size:.71rem; color:var(--muted); line-height:1.55; margin-top:7px;}
  .ai-ctx{margin:11px 15px 0; padding:8px 12px; background:var(--panel-3); border:1px solid var(--border-2);
    border-radius:10px; font-size:.78rem; color:var(--muted); line-height:1.5; display:none; flex-shrink:0;}
  .ai-ctx.show{display:block;}
  .ai-msgs{flex:1; overflow-y:auto; padding:14px 15px; display:flex; flex-direction:column; gap:10px;}
  .ai-bubble{max-width:88%; padding:10px 13px; border-radius:13px; font-size:.9rem; line-height:1.6; white-space:pre-wrap; word-wrap:break-word; overflow-wrap:anywhere;}
  .ai-bubble.bot{align-self:flex-start; background:var(--panel-2); border:1px solid var(--border-2); border-top-left-radius:4px;}
  .ai-bubble.me{align-self:flex-end; background:linear-gradient(135deg,var(--accent),var(--accent-2)); color:#1a1306; border-top-right-radius:4px; font-weight:600;}
  .ai-bubble.sys{align-self:center; background:transparent; color:var(--muted); font-size:.8rem; text-align:center; max-width:100%; padding:4px 8px;}
  .ai-typing{align-self:flex-start; display:flex; gap:4px; padding:13px 15px; background:var(--panel-2); border:1px solid var(--border-2); border-radius:13px; border-top-left-radius:4px;}
  .ai-typing i{width:7px; height:7px; border-radius:50%; background:var(--muted); animation:blink 1.2s infinite;}
  .ai-typing i:nth-child(2){animation-delay:.2s;} .ai-typing i:nth-child(3){animation-delay:.4s;}
  @keyframes blink{0%,80%,100%{opacity:.3; transform:translateY(0);} 40%{opacity:1; transform:translateY(-3px);}}
  .ai-chips{display:flex; gap:7px; padding:8px 15px 0; flex-wrap:wrap; flex-shrink:0;}
  .ai-chip{background:var(--panel-3); border:1px solid var(--border-2); color:var(--muted); padding:6px 11px; border-radius:16px;
    font-size:.75rem; cursor:pointer; font-family:var(--sans); transition:.15s;}
  .ai-chip:hover{border-color:var(--accent); color:var(--text);}
  .ai-input{display:flex; gap:8px; padding:12px 15px; border-top:1px solid var(--border); flex-shrink:0;
    padding-bottom:max(12px,env(safe-area-inset-bottom));}
  .ai-input textarea{flex:1; resize:none; background:var(--panel-3); border:1px solid var(--border-2); color:var(--text);
    border-radius:11px; padding:10px 12px; font-family:var(--sans); font-size:.92rem; max-height:120px; line-height:1.45; overflow-y:auto;}
  .ai-input textarea:focus{outline:none; border-color:var(--accent);}
  .ai-send{background:linear-gradient(135deg,var(--accent),var(--accent-2)); color:#1a1306; border:none; width:46px;
    border-radius:11px; cursor:pointer; font-size:1.05rem; flex-shrink:0;}
  .ai-send:disabled{opacity:.45; cursor:not-allowed;}
  .ai-mode-btn{background:var(--panel-2); border:1px solid var(--border-2); color:var(--accent); width:42px; border-radius:11px;
    cursor:pointer; font-size:1.1rem; font-weight:800; flex-shrink:0; transition:.15s;}
  .ai-mode-btn:hover{border-color:var(--accent);}
  .ai-mode-btn.on{background:linear-gradient(135deg,var(--accent),var(--accent-2)); color:#1a1306; border-color:transparent;}
  math-field#aiMath{flex:1; min-width:0; background:var(--panel-3); border:1px solid var(--border-2); color:var(--text);
    border-radius:11px; padding:9px 12px; font-size:1.15rem; min-height:44px; max-height:140px; overflow-y:auto;
    --caret-color:var(--accent); --primary-color:var(--accent); --selection-background-color:rgba(255,207,77,.28);
    --contains-highlight-background-color:rgba(255,207,77,.12);}
  math-field#aiMath:focus-within{border-color:var(--accent); outline:none;}
  .ai-bubble mjx-container{max-width:100%;}
  .ai-bubble mjx-container[display="true"]{overflow-x:auto; overflow-y:hidden; margin:.5em 0; padding-bottom:2px;}
  @media (max-width:640px){
    .ai-modal{align-items:flex-end;}
    .ai-panel{margin:0; max-width:none; height:88vh; border-radius:18px 18px 0 0; border-bottom:none;}
  }

  /* ===== Tablet & below: sidebar -> off-canvas drawer ===== */
  @media (max-width:860px){
    .sidebar{position:fixed; left:0; top:0; width:min(84vw,300px);
      transform:translateX(-100%); transition:transform .25s ease; box-shadow:var(--shadow);
      padding-bottom:env(safe-area-inset-bottom);}
    .sidebar.open{transform:translateX(0);}
    .topbar{display:flex; padding-left:max(16px,env(safe-area-inset-left)); padding-right:max(16px,env(safe-area-inset-right));}
    .overlay.show{display:block;}
    .content{padding:20px 16px 50px; padding-left:max(16px,env(safe-area-inset-left)); padding-right:max(16px,env(safe-area-inset-right));}
    .hero{padding:24px 20px;} .hero h1{font-size:1.55rem;}
    .question-text{font-size:1.06rem;}
    .cat-grid{grid-template-columns:repeat(auto-fill,minmax(200px,1fr));}
  }

  /* ===== Phones ===== */
  @media (max-width:640px){
    .content{padding:16px 14px 46px; padding-left:max(14px,env(safe-area-inset-left)); padding-right:max(14px,env(safe-area-inset-right));}
    .hero{padding:22px 18px; border-radius:16px;}
    .hero h1{font-size:1.5rem;} .hero p{font-size:.9rem;}
    .stat-chips{display:grid; grid-template-columns:1fr 1fr; gap:10px;}
    .chip{min-width:0;} .chip .v{font-size:1.3rem;}
    .home-actions{flex-direction:column; gap:10px; margin-top:18px;}
    .big-btn{min-width:0; width:100%; padding:14px;}
    .sec-head{flex-wrap:wrap; gap:4px; margin:24px 0 12px;}
    .sec-head h2{font-size:1.05rem;} .sec-head .hint{font-size:.72rem;}
    .cat-grid{grid-template-columns:1fr; gap:11px;}
    .cat-card{padding:16px;} .cat-card .cd{min-height:0;}
    .card{padding:18px;}
    .question-text{font-size:1.04rem;}
    .option{padding:12px 13px;} .option .otxt{font-size:.92rem;}
    .quiz-top{gap:8px;}
    .ring{width:152px; height:152px;} .ring .inner{width:118px; height:118px;} .ring .pct{font-size:1.9rem;}
    .result-card{padding:24px 16px;}
    .res-stats{gap:8px;} .res-stat{min-width:0; flex:1 1 26%; padding:10px 8px;}
    .res-stat .v{font-size:1.1rem;}
    .res-btns{gap:8px;} .res-btns .btn{flex:1 1 auto;}
    .nav-row{gap:8px;} .btn{padding:11px 15px; font-size:.88rem;}
    .stat-bar-row .nm{width:50%; font-size:.8rem;}
    .review-list h3{font-size:1rem;}
    .exp-row{font-size:.86rem; padding:11px 13px;}
  }

  /* ===== Small phones ===== */
  @media (max-width:380px){
    .brand .bt .n{font-size:1.05rem;}
    .hero h1{font-size:1.35rem;} .chip .v{font-size:1.15rem;}
    .question-text{font-size:1rem;}
    .lv-chip{font-size:.78rem; padding:7px 11px;}
    .quiz-tag{gap:6px;} .quiz-tag .pill{font-size:.71rem; padding:4px 9px;}
    .q-cat-badge{font-size:.7rem;}
    .ring{width:138px; height:138px;} .ring .inner{width:106px; height:106px;} .ring .pct{font-size:1.7rem;}
    .res-stat{flex:1 1 44%;}
    .btn{padding:10px 12px; font-size:.85rem;}
  }

  /* ===== Large desktops ===== */
  @media (min-width:1500px){
    .content{max-width:1040px;}
  }

  /* ===== Short landscape: keep drawer scrollable ===== */
  @media (max-height:560px){
    .sidebar{overflow-y:auto;}
  }

  /* ===== Coarse pointers: enlarge tap targets ===== */
  @media (pointer:coarse){
    .nav-btn{padding:12px;} .option{min-height:50px;} .sw{width:46px; height:26px;}
    .sw::after{width:20px; height:20px;} .sw.on::after{left:24px;}
  }
</style>
<script>
  window.MathJax = {
    tex: {
      inlineMath: [['$','$'], ['\\(','\\)']],
      displayMath: [['$$','$$'], ['\\[','\\]']],
      processEscapes: true
    },
    svg: { fontCache: 'global' },
    startup: { typeset: false }
  };
</script>
<script id="MathJax-script" async src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/3.2.0/es5/tex-svg.min.js"></script>
<script type="module">
  /* MathLive: ช่องพิมพ์สมการ + คีย์บอร์ดวิทยาศาสตร์ (โหลดแบบ dynamic กัน CDN ถูกบล็อก) */
  try {
    const ml = await import('https://cdn.jsdelivr.net/npm/mathlive');
    if (ml.MathfieldElement) {
      ml.MathfieldElement.soundsDirectory = null;   // ปิดเสียงกดปุ่ม
    }
    window.__mathliveReady = true;
  } catch (e) {
    console.warn('MathLive load failed:', e);
    window.__mathliveReady = false;
  }
</script>
</head>
<body data-theme="dark">
<div class="app">
  <aside class="sidebar" id="sidebar">
    <div class="brand">
      <div class="bolt">⚡</div>
      <div class="bt"><div class="n">VOLT QUIZ</div><div class="s">Electrical Engineering</div></div>
    </div>
    <div class="nav">
      <button class="nav-btn active" data-screen="home"><span class="ic">🏠</span> หน้าแรก</button>
      <button class="nav-btn" data-screen="stats"><span class="ic">📊</span> สถิติของฉัน</button>
      <button class="nav-btn" data-screen="info"><span class="ic">ℹ️</span> เกี่ยวกับ / วิธีใช้</button>
      <button class="nav-btn" id="navAI"><span class="ic">🤖</span> ผู้ช่วย AI</button>
    </div>
    <div class="side-sec">
      <div class="title">⚙️ ตั้งค่าแบบทดสอบ</div>
      <div class="field"><label>หมวดหมู่วิชา</label><select id="selCat"></select></div>
      <div class="field"><label>ระดับความยาก</label><select id="selLevel"></select></div>
      <div class="field"><label>จำนวนข้อ</label>
        <select id="selCount">
          <option value="5">5 ข้อ</option>
          <option value="10" selected>10 ข้อ</option>
          <option value="15">15 ข้อ</option>
          <option value="20">20 ข้อ</option>
        </select>
      </div>
      <div class="field"><label>โหมดการทำ</label>
        <div class="seg" id="segMode">
          <button data-mode="practice" class="on">ฝึกฝน</button>
          <button data-mode="exam">สอบจริง</button>
        </div>
      </div>
      <button class="start-side" id="startSide">▶ เริ่มทำแบบทดสอบ</button>
    </div>
    <div class="side-sec">
      <div class="title">🎛️ ตัวเลือกเพิ่มเติม</div>
      <div class="toggle-row"><span>⏱️ จับเวลา</span><div class="sw" id="swTimer"></div></div>
      <div class="toggle-row"><span>🔊 เสียงเอฟเฟกต์</span><div class="sw on" id="swSound"></div></div>
      <div class="toggle-row"><span>🌗 โหมดสว่าง</span><div class="sw" id="swTheme"></div></div>
    </div>
    <div class="side-foot">VOLT QUIZ v2.0 · สร้างเพื่อ GitHub Pages<br>คลังคำถาม: <span id="footTotal">0</span> ข้อ · <span id="footCats">0</span> หมวด</div>
  </aside>
  <div class="overlay" id="overlay"></div>
  <div class="main">
    <div class="topbar">
      <button class="menu-btn" id="menuBtn">☰</button>
      <div class="tt">⚡ VOLT QUIZ</div>
    </div>
    <div class="content">
      <section class="screen active" id="screen-home">
        <div class="hero">
          <h1>⚡ <span class="g">VOLT QUIZ</span></h1>
          <p>แบบทดสอบความรู้วิศวกรรมไฟฟ้าครบทุกหมวด ตั้งแต่กฎของโอห์มจนถึงไฟฟ้ากระแสสลับและความปลอดภัย — เลือกหมวด เลือกระดับ 1–10 พร้อมเฉลยละเอียดทั้ง <b>สูตร · วิธีคิด · เกร็ดความรู้</b></p>
          <div class="stat-chips">
            <div class="chip"><div class="v" id="cTotal">0</div><div class="l">คำถามทั้งหมด</div></div>
            <div class="chip"><div class="v" id="cCats">0</div><div class="l">หมวดหมู่</div></div>
            <div class="chip"><div class="v" id="cBest">—</div><div class="l">คะแนนสูงสุด</div></div>
            <div class="chip"><div class="v" id="cAtt">0</div><div class="l">ครั้งที่ทำ</div></div>
          </div>
          <div class="home-actions">
            <button class="big-btn primary" id="quickStart">🎲 เริ่มแบบสุ่ม (ทุกหมวด)</button>
            <button class="big-btn ghost" id="refreshStart">🔄 สุ่มชุดคำถามใหม่</button>
            <button class="big-btn ghost" id="genAllBtn">🆕 สร้างคำถามใหม่ทั้งหมด</button>
          </div>
        </div>
        <div class="sec-head"><h2>🎚️ เลือกระดับความยาก</h2><span class="hint">1 = พื้นฐาน · 10 = ผู้เชี่ยวชาญ</span></div>
        <div class="level-row" id="levelChips"></div>
        <div class="sec-head"><h2>📚 เลือกหมวดหมู่วิชาไฟฟ้า</h2><span class="hint">แตะการ์ดเพื่อเริ่มทำทันที</span></div>
        <div class="cat-grid" id="catGrid"></div>
      </section>
      <section class="screen" id="screen-quiz">
        <div class="quiz-top">
          <div class="quiz-tag">
            <span class="pill" id="qPillCat">หมวด</span>
            <span class="pill lv" id="qPillLv">ระดับ</span>
            <span class="pill" id="qPillMode">โหมด</span>
          </div>
          <div class="timer" id="qTimer" style="display:none;">⏱️ <span id="timerTxt">00:00</span></div>
        </div>
        <div class="progress-bar"><div class="progress-fill" id="progFill"></div></div>
        <div class="q-counter" id="qCounter">ข้อ 1 / 10</div>
        <div class="card">
          <div class="q-cat-badge" id="qBadge"></div>
          <div class="question-text" id="qText"></div>
          <div id="qOptions"></div>
          <div class="exp" id="qExp"></div>
          <button class="ai-ask-btn" id="qAskAI" style="display:none;">🤖 ถาม AI เกี่ยวกับข้อนี้</button>
          <div class="nav-row">
            <button class="btn btn-ghost" id="quitBtn">✕ ออก</button>
            <button class="btn btn-accent" id="nextBtn" disabled>ข้อถัดไป →</button>
          </div>
        </div>
      </section>
      <section class="screen" id="screen-result">
        <div class="card result-card">
          <div class="ring" id="ring"><div class="inner"><div class="pct" id="rPct">0%</div><div class="sc" id="rScore">0 / 0</div></div></div>
          <div class="res-msg" id="rMsg"></div>
          <div class="res-sub" id="rSub"></div>
          <div class="res-stats" id="rStats"></div>
          <div class="res-btns">
            <button class="btn btn-accent" id="rNew">🔄 ลองชุดใหม่</button>
            <button class="btn btn-ghost" id="rRetry">↻ ทำชุดเดิมซ้ำ</button>
            <button class="btn btn-ghost" id="rHome">🏠 หน้าแรก</button>
          </div>
          <div class="review-list" id="reviewList"></div>
        </div>
      </section>
      <section class="screen" id="screen-stats">
        <div class="sec-head"><h2>📊 สถิติของฉัน</h2><span class="hint" id="statsAtt"></span></div>
        <div class="card stats-card" id="statsBox"></div>
      </section>
      <section class="screen" id="screen-info">
        <div class="sec-head"><h2>ℹ️ เกี่ยวกับ VOLT QUIZ</h2></div>
        <div class="card info-card">
          <h2>คุณสมบัติเด่น</h2>
          <ul>
            <li><span class="k">หมวดหมู่ย่อย</span> — เลือกเรียนเฉพาะเรื่อง เช่น ตัวเก็บประจุ ไฟ AC แม่เหล็กไฟฟ้า ความปลอดภัย ฯลฯ</li>
            <li><span class="k">10 ระดับความยาก</span> — ปรับจากพื้นฐานถึงผู้เชี่ยวชาญ ระบบจะคัดคำถามให้เหมาะกับระดับ</li>
            <li><span class="k">สุ่มชุดคำถามใหม่</span> — กดรีเฟรชเพื่อสลับคำถามชุดใหม่ได้ตลอด</li>
            <li><span class="k">เฉลยละเอียด 3 ส่วน</span> — สูตร 📐 + วิธีคิดทีละขั้น 🧮 + เกร็ดความรู้ 💡</li>
            <li><span class="k">2 โหมด</span> — "ฝึกฝน" เฉลยทันทีหลังตอบ / "สอบจริง" เฉลยรวมตอนจบ</li>
            <li><span class="k">จับเวลา · เสียงเอฟเฟกต์ · โหมดสว่าง/มืด</span> และบันทึกคะแนนสูงสุดอัตโนมัติ</li>
          </ul>
          <h2>เคล็ดลับการใช้งาน</h2>
          <ul>
            <li>บนคอมพิวเตอร์ กดเลข <span class="k">1–4</span> เพื่อเลือกคำตอบ และ <span class="k">Enter</span> เพื่อไปข้อถัดไป</li>
            <li>เลือก "ทุกหมวด" + ระดับผสม เพื่อทำข้อสอบรวมแบบจับฉลาก</li>
            <li>คะแนนจะถูกบันทึกในเบราว์เซอร์นี้เท่านั้น ดูได้ที่เมนู "สถิติของฉัน"</li>
          </ul>
          <h2>🤖 ผู้ช่วย AI (Google Gemini)</h2>
          <p style="margin-top:0;">กดปุ่ม <span class="k">ถาม AI</span> ใต้เฉลยแต่ละข้อ (หรือเมนู "ผู้ช่วย AI") เพื่อให้ Gemini อธิบายเพิ่มเติม ขอตัวอย่าง หรือไขข้อสงสัยของโจทย์ข้อนั้นๆ</p>
          <ul>
            <li><span class="k">ขอ API key ฟรี</span> ที่ <b>aistudio.google.com/apikey</b> แล้วกดไอคอน ⚙️ ในหน้าต่าง AI → เลือก "API Key" → วางคีย์ลงไป</li>
            <li><span class="k">เลือกโมเดลได้</span> เช่น gemini-2.5-flash (ค่าเริ่มต้น), gemini-2.5-flash-lite (เร็ว/ประหยัด), gemini-3.5-flash (ฉลาดสุด)</li>
            <li><span class="k">แสดงสมการสวยงาม</span> คำตอบที่มี LaTeX (เช่น <span class="k">$V=IR$</span> หรือ $$P=I^2R$$) จะถูกแปลงเป็นสัญลักษณ์คณิตศาสตร์ด้วย MathJax อัตโนมัติ</li>
            <li><span class="k">โหมด Proxy</span> — สำหรับเว็บสาธารณะ ตั้งเซิร์ฟเวอร์ตัวกลาง (Cloudflare Worker/Vercel) ที่เก็บคีย์ฝั่งเซิร์ฟเวอร์ แล้ว forward ไป generativelanguage.googleapis.com คีย์จะไม่รั่ว</li>
            <li>⚠️ <b>อย่าใส่ API key ลงในไฟล์ HTML ที่ push ขึ้น GitHub</b> เพราะจะถูกเปิดเผยต่อสาธารณะ — ใส่ผ่านหน้าตั้งค่าตอนใช้งานเท่านั้น (หรือใช้ Proxy)</li>
          </ul>
        </div>
      </section>
    </div>
  </div>
</div>
<div class="ai-modal" id="aiModal">
  <div class="ai-back" id="aiBack"></div>
  <div class="ai-panel">
    <div class="ai-head">
      <div><div class="ttl">🤖 ผู้ช่วย AI</div><div class="sub" id="aiSub">ติวเตอร์ไฟฟ้า · Gemini</div></div>
      <div class="spacer"></div>
      <button class="ai-icon-btn" id="aiGear" title="ตั้งค่าการเชื่อมต่อ">⚙️</button>
      <button class="ai-icon-btn" id="aiClose" title="ปิด">✕</button>
    </div>
    <div class="ai-settings" id="aiSettings">
      <div class="field"><label>โหมดการเชื่อมต่อ (Google Gemini)</label>
        <div class="seg" id="aiModeSeg">
          <button data-m="key" class="on">API Key</button>
          <button data-m="proxy">Proxy</button>
        </div>
      </div>
      <div class="field" id="aiKeyField"><label>Gemini API Key — ขอฟรีที่ aistudio.google.com/apikey</label>
        <input type="password" id="aiKey" placeholder="AIza..." autocomplete="off" spellcheck="false"></div>
      <div class="field" id="aiProxyField" style="display:none;"><label>Proxy URL (POST → ส่งต่อไป Gemini)</label>
        <input type="text" id="aiProxy" placeholder="https://your-worker.example.com/api" autocomplete="off" spellcheck="false"></div>
      <div class="field"><label>โมเดล — เช่น gemini-2.5-flash, gemini-2.5-flash-lite, gemini-3.5-flash</label>
        <input type="text" id="aiModel" placeholder="gemini-2.5-flash" autocomplete="off" spellcheck="false"></div>
      <div class="ai-warn" id="aiWarn"></div>
    </div>
    <div class="ai-ctx" id="aiCtx"></div>
    <div class="ai-msgs" id="aiMsgs"></div>
    <div class="ai-chips" id="aiChips"></div>
    <div class="ai-input">
      <button class="ai-mode-btn" id="aiModeBtn" title="สลับโหมด สมการ ↔ ข้อความ">∑</button>
      <textarea id="aiText" rows="1" placeholder="พิมพ์คำถาม เช่น อธิบายเพิ่ม หรือ ขอตัวอย่าง..."></textarea>
      <math-field id="aiMath" style="display:none;"></math-field>
      <button class="ai-send" id="aiSend">➤</button>
    </div>
  </div>
</div>
<div class="toast" id="toast"></div>
<script>
/* ============ VOLT QUIZ data + logic ============ */
const categories = [
  {id:"ohm",       icon:"⚡", name:"กฎของโอห์ม / วงจร DC",     desc:"ความสัมพันธ์ V-I-R และการคำนวณกระแส แรงดัน ความต้านทาน"},
  {id:"power",     icon:"🔋", name:"กำลังไฟฟ้าและพลังงาน",     desc:"P=VI, I²R, การคิดค่าไฟ หน่วย kWh และพลังงาน"},
  {id:"seriespar", icon:"🔀", name:"วงจรอนุกรม–ขนาน",          desc:"การรวมความต้านทาน วงจรแบ่งแรงดันและแบ่งกระแส"},
  {id:"resistor",  icon:"🎚️", name:"ความต้านทาน / รหัสสี",     desc:"ตัวนำ-ฉนวน รหัสแถบสี และปัจจัยที่มีผลต่อความต้านทาน"},
  {id:"capacitor", icon:"🪫", name:"ตัวเก็บประจุ (Capacitor)",  desc:"Q=CV, การต่อรวม พลังงาน และรีแอกแตนซ์เชิงความจุ"},
  {id:"inductor",  icon:"🌀", name:"ตัวเหนี่ยวนำ (Inductor)",   desc:"สนามแม่เหล็ก back-EMF และรีแอกแตนซ์เชิงเหนี่ยวนำ"},
  {id:"ac",        icon:"〰️", name:"ไฟฟ้ากระแสสลับ (AC)",      desc:"ความถี่ คาบ ค่า RMS-peak อิมพีแดนซ์ และตัวประกอบกำลัง"},
  {id:"magnet",    icon:"🧲", name:"แม่เหล็กไฟฟ้า",             desc:"การเหนี่ยวนำ กฎฟาราเดย์-เลนซ์ มอเตอร์ และหม้อแปลง"},
  {id:"kirchhoff", icon:"🔗", name:"กฎของเคอร์ชอฟฟ์",           desc:"KCL และ KVL สำหรับวิเคราะห์กระแสและแรงดันในวงจร"},
  {id:"safety",    icon:"🛡️", name:"ความปลอดภัยทางไฟฟ้า",      desc:"สายดิน ฟิวส์ เบรกเกอร์ RCD และอันตรายจากไฟฟ้า"},
  {id:"pfc", icon:"👨‍🏭", name:"ออกแบบ Power Factor Correction และความคุ้มค่าทางการเงิน", desc:"แก้ตัวประกอบกำลัง คำนวณขนาด Capacitor Bank และประเมินค่าปรับ/เงินที่ประหยัดต่อเดือน"}
];

const seedQuestions = [
{cat:"ohm",level:1,q:"ระหว่างเทรนน้องช่างใหม่ที่หน้างาน คุณเปิดด้วยพื้นฐานที่สุดของวิศวกรไฟฟ้า — กฎของโอห์ม (Ohm's Law) ที่ใช้ทุกวัน อธิบายความสัมพันธ์ระหว่างปริมาณใด",
 options:["แรงดัน กระแส และความถี่","แรงดัน กระแส และความต้านทาน","กำลังไฟฟ้า ความถี่ และเวลา","ความต้านทาน ความเหนี่ยวนำ และความถี่"],correct:1,
 formula:"V = I × R",steps:"กฎของโอห์มเชื่อมโยงแรงดัน (V), กระแส (I) และความต้านทาน (R) เข้าด้วยกันในวงจรเดียว",tip:"ตั้งชื่อตาม Georg Simon Ohm นักฟิสิกส์ชาวเยอรมัน เป็นกฎพื้นฐานที่สุดของวงจรไฟฟ้า"},
{cat:"ohm",level:1,q:"น้องช่างเขียนสูตรกฎของโอห์มบนไวต์บอร์ดไว้หลายแบบ ในฐานะพี่เลี้ยงคุณต้องชี้ว่าข้อใดเขียนถูกต้อง",
 options:["V = I ÷ R","V = I + R","V = I × R","V = R ÷ I"],correct:2,
 formula:"V = I × R",steps:"แรงดันเท่ากับกระแสคูณความต้านทาน",tip:"จากสูตรนี้แตกได้เป็น I = V÷R และ R = V÷I (จำเป็นรูปสามเหลี่ยม VIR)"},
{cat:"ohm",level:2,q:"ที่แผงทดสอบในห้องซ่อม คุณจ่ายไฟ 12 โวลต์ ผ่านตัวต้านทาน 4 โอห์ม แล้วให้น้องคำนวณกระแสที่ไหลในวงจร ค่าที่ถูกคือเท่าใด",
 options:["2 A","3 A","4 A","48 A"],correct:1,
 formula:"I = V ÷ R",steps:"I = 12 ÷ 4 = 3 แอมแปร์",tip:"กระแสแปรผันตรงกับแรงดัน และแปรผกผันกับความต้านทาน"},
{cat:"ohm",level:2,q:"ระหว่างตรวจวงจรควบคุม วัดได้กระแส 5 แอมแปร์ ไหลผ่านตัวต้านทาน 10 โอห์ม น้องต้องหาแรงดันตกคร่อมตัวต้านทาน เท่าใด",
 options:["2 V","15 V","50 V","0.5 V"],correct:2,
 formula:"V = I × R",steps:"V = 5 × 10 = 50 โวลต์",tip:"แรงดันตกคร่อม (voltage drop) คือแรงดันที่หายไปเมื่อกระแสไหลผ่านความต้านทาน"},
{cat:"ohm",level:3,q:"น้องวัดแรงดันคร่อมโหลดได้ 24 โวลต์ และวัดกระแสได้ 6 แอมแปร์ แล้วถามคุณว่าโหลดตัวนี้มีความต้านทานเท่าใด",
 options:["2 Ω","4 Ω","6 Ω","144 Ω"],correct:1,
 formula:"R = V ÷ I",steps:"R = 24 ÷ 6 = 4 โอห์ม",tip:"ใช้สูตรนี้หาค่าความต้านทานเมื่อทราบแรงดันและกระแส"},
{cat:"ohm",level:3,q:"ขณะกรอกค่าในใบรายงานตรวจสอบ น้องลังเลว่าควรระบุหน่วยของ ความต้านทานไฟฟ้า เป็นอะไร คำตอบที่ถูกคือข้อใด",
 options:["แอมแปร์ (A)","โวลต์ (V)","โอห์ม (Ω)","วัตต์ (W)"],correct:2,
 formula:"",steps:"หน่วยความต้านทานคือ โอห์ม ใช้สัญลักษณ์ Ω (โอเมกา)",tip:"1 kΩ = 1,000 Ω และ 1 MΩ = 1,000,000 Ω"},
{cat:"ohm",level:4,q:"ที่หน้างาน คุณเปลี่ยนตัวต้านทานในวงจรเป็นค่าที่สูงขึ้นโดยแรงดันแหล่งจ่ายคงเดิม แล้วถามน้องว่ากระแสในวงจรจะเปลี่ยนแปลงอย่างไร",
 options:["กระแสเพิ่มขึ้น","กระแสลดลง","กระแสคงที่","กระแสเป็นศูนย์"],correct:1,
 formula:"I = V ÷ R",steps:"V คงที่ เมื่อ R เพิ่ม ค่า I = V÷R จึงลดลง",tip:"นี่คือหลักการของตัวต้านทานปรับค่า (rheostat) ที่ใช้หรี่ไฟ"},
{cat:"ohm",level:5,q:"ตู้ทดสอบจ่ายไฟ 230 โวลต์ เข้าโหลดความต้านทาน 46 โอห์ม คุณให้น้องประเมินกระแสในวงจรก่อนเลือกขนาดฟิวส์ ค่ากระแสคือเท่าใด",
 options:["2 A","5 A","10 A","0.2 A"],correct:1,
 formula:"I = V ÷ R",steps:"I = 230 ÷ 46 = 5 แอมแปร์",tip:"ไฟบ้านในไทยใช้แรงดันประมาณ 220–230 โวลต์"},
{cat:"ohm",level:5,q:"น้องต้องจำกัดกระแสให้ไหลเพียง 0.5 แอมแปร์ จากแหล่งจ่าย 5 โวลต์ ในวงจรทดสอบ LED ควรเลือกตัวต้านทานค่าเท่าใด",
 options:["2.5 Ω","10 Ω","0.1 Ω","5.5 Ω"],correct:1,
 formula:"R = V ÷ I",steps:"R = 5 ÷ 0.5 = 10 โอห์ม",tip:"การเลือกตัวต้านทานจำกัดกระแสคือพื้นฐาน เช่น การต่ออนุกรมกับ LED"},
{cat:"ohm",level:6,q:"ในชุดสาธิต น้องต่อแบตเตอรี่ 9 โวลต์ เข้ากับตัวต้านทาน 3 โอห์ม แล้วถามว่ากระแสในวงจรมีค่าเท่าใด",
 options:["1 A","3 A","27 A","0.33 A"],correct:1,
 formula:"I = V ÷ R",steps:"I = 9 ÷ 3 = 3 แอมแปร์",tip:"แบตเตอรี่ 9V มักใช้ในเครื่องวัดและของเล่นอิเล็กทรอนิกส์"},

{cat:"power",level:1,q:"ระหว่างอ่านเนมเพลตมอเตอร์กับน้อง คุณชี้ที่ช่อง Power แล้วถามว่าหน่วยของ กำลังไฟฟ้า คือข้อใด",
 options:["โวลต์ (V)","แอมแปร์ (A)","วัตต์ (W)","โอห์ม (Ω)"],correct:2,
 formula:"P = V × I",steps:"กำลังไฟฟ้ามีหน่วยเป็นวัตต์",tip:"1 วัตต์ = 1 จูล/วินาที คือพลังงานที่ใช้ต่อหน่วยเวลา"},
{cat:"power",level:2,q:"ที่จุดวัด คุณอ่านได้แรงดัน 10 โวลต์ และกระแส 2 แอมแปร์ ให้น้องคำนวณกำลังไฟฟ้าที่โหลดใช้ เท่าใด",
 options:["5 W","12 W","20 W","0.2 W"],correct:2,
 formula:"P = V × I",steps:"P = 10 × 2 = 20 วัตต์",tip:"ยิ่งแรงดันหรือกระแสมาก กำลังไฟฟ้ายิ่งสูง"},
{cat:"power",level:3,q:"น้องถามว่าถ้ารู้กระแสกับความต้านทานของสาย จะหากำลังสูญเสียได้จากสูตรใด",
 options:["P = I × R","P = I² × R","P = I ÷ R²","P = R ÷ I"],correct:1,
 formula:"P = I² × R",steps:"แทน V = IR ลงใน P = VI จะได้ P = I²R",tip:"สูตรนี้ใช้คำนวณกำลังสูญเสีย (power loss) เป็นความร้อนในสายไฟ"},
{cat:"power",level:4,q:"คุณวัดกระแส 3 แอมแปร์ ไหลผ่านตัวต้านทาน 4 โอห์ม ในชุดฮีตเตอร์ กำลังที่สูญเสีย (กลายเป็นความร้อน) มีค่าเท่าใด",
 options:["12 W","24 W","36 W","7 W"],correct:2,
 formula:"P = I² × R",steps:"P = 3² × 4 = 9 × 4 = 36 วัตต์",tip:"กำลังสูญเสียเพิ่มตามกำลังสองของกระแส กระแสมากความร้อนยิ่งสูง"},
{cat:"power",level:4,q:"แรงดัน 12 โวลต์ ตกคร่อมตัวต้านทาน 6 โอห์ม ในวงจรทดสอบ ให้น้องหากำลังไฟฟ้าที่ตัวต้านทานนี้ เท่าใด",
 options:["2 W","24 W","144 W","72 W"],correct:1,
 formula:"P = V² ÷ R",steps:"P = 12² ÷ 6 = 144 ÷ 6 = 24 วัตต์",tip:"ใช้สูตรนี้เมื่อทราบแรงดันและความต้านทานแต่ไม่ทราบกระแส"},
{cat:"power",level:5,q:"ระหว่างอบรมการคิดค่าไฟ คุณยกตัวอย่างหลอดไฟ 100 วัตต์ ที่เปิดทิ้งไว้ 2 ชั่วโมง ใช้พลังงานกี่กิโลวัตต์-ชั่วโมง (kWh)",
 options:["0.2 kWh","2 kWh","200 kWh","50 kWh"],correct:0,
 formula:"E = P × t",steps:"E = 100 W × 2 h = 200 Wh = 0.2 kWh",tip:"มิเตอร์ไฟบ้านคิดค่าไฟเป็นหน่วย kWh (ยูนิต)"},
{cat:"power",level:6,q:"ลูกค้าถามค่าไฟเครื่องทำน้ำอุ่น 1,500 วัตต์ ที่ใช้งาน 4 ชั่วโมง ค่าไฟหน่วยละ 4 บาท คุณช่วยคำนวณว่าคิดเป็นเงินกี่บาท",
 options:["6 บาท","24 บาท","60 บาท","96 บาท"],correct:1,
 formula:"ค่าไฟ = (P ÷ 1000) × t × ราคา/หน่วย",steps:"พลังงาน = 1.5 kW × 4 h = 6 kWh → ค่าไฟ = 6 × 4 = 24 บาท",tip:"ต้องเปลี่ยนวัตต์เป็นกิโลวัตต์ก่อนเสมอ (หารด้วย 1,000)"},
{cat:"power",level:7,q:"ขณะเลือกขนาดสายให้โคมไฟ 60 วัตต์ ที่ใช้กับไฟบ้าน 220 โวลต์ คุณให้น้องประเมินกระแสที่ไหลผ่านหลอด ค่าประมาณเท่าใด",
 options:["0.27 A","3.7 A","13,200 A","2.2 A"],correct:0,
 formula:"I = P ÷ V",steps:"I = 60 ÷ 220 ≈ 0.27 แอมแปร์",tip:"อุปกรณ์กำลังสูงดึงกระแสมาก ต้องเลือกขนาดสายไฟและเบรกเกอร์ให้เหมาะ"},
{cat:"power",level:8,q:"หน้างานมีเตารีดอุตสาหกรรมสองรุ่น A กิน 1,000 วัตต์ และ B กิน 2,000 วัตต์ น้องถามว่าข้อสรุปใดถูกต้องเรื่องความร้อนที่ได้",
 options:["A ให้ความร้อนมากกว่า B","B ให้ความร้อนมากกว่า A","ให้ความร้อนเท่ากัน","เปรียบเทียบไม่ได้"],correct:1,
 formula:"P = พลังงานความร้อนต่อวินาที",steps:"กำลังวัตต์ยิ่งสูง ยิ่งเปลี่ยนพลังงานไฟฟ้าเป็นความร้อนได้มากต่อวินาที B = 2,000 W จึงร้อนกว่า",tip:"แต่ B กินไฟมากกว่าด้วย ค่าไฟต่อชั่วโมงจึงสูงกว่า"},

{cat:"seriespar",level:1,q:"คุณวาดวงจรอนุกรมบนไวต์บอร์ดให้น้องดู แล้วถามว่าในวงจรอนุกรม (Series) ปริมาณใดมีค่าเท่ากันทุกจุดในวงจร",
 options:["แรงดันไฟฟ้า","กระแสไฟฟ้า","ความต้านทาน","กำลังไฟฟ้า"],correct:1,
 formula:"I₁ = I₂ = I₃ = ... (อนุกรม)",steps:"วงจรอนุกรมมีทางเดินกระแสทางเดียว กระแสจึงเท่ากันทุกจุด",tip:"ถ้าอุปกรณ์ตัวใดขาด วงจรอนุกรมจะดับทั้งหมด เช่น ไฟประดับแบบเก่า"},
{cat:"seriespar",level:1,q:"ถัดมาเป็นวงจรขนาน คุณถามน้องว่าในวงจรขนาน (Parallel) ปริมาณใดมีค่าเท่ากันในทุกสาขา",
 options:["กระแสไฟฟ้า","ความต้านทานรวม","แรงดันไฟฟ้า","กำลังไฟฟ้า"],correct:2,
 formula:"V₁ = V₂ = V₃ = ... (ขนาน)",steps:"ทุกสาขาต่อระหว่างจุดสองจุดเดียวกัน แรงดันจึงเท่ากัน",tip:"ไฟในบ้านต่อแบบขนาน เปิด-ปิดอุปกรณ์ตัวหนึ่งจึงไม่กระทบตัวอื่น"},
{cat:"seriespar",level:2,q:"ในตู้ควบคุม มีตัวต้านทาน 3 โอห์ม และ 7 โอห์ม ต่ออนุกรมกัน ให้น้องหาความต้านทานรวม เท่าใด",
 options:["4 Ω","10 Ω","21 Ω","2.1 Ω"],correct:1,
 formula:"R_รวม = R₁ + R₂ + ... (อนุกรม)",steps:"R_รวม = 3 + 7 = 10 โอห์ม",tip:"ต่ออนุกรมยิ่งมากตัว ความต้านทานรวมยิ่งสูงขึ้น"},
{cat:"seriespar",level:3,q:"น้องต่อตัวต้านทาน 6 โอห์ม สองตัวแบบขนานในชุดทดสอบ ความต้านทานรวมที่ได้ควรเป็นเท่าใด",
 options:["12 Ω","6 Ω","3 Ω","0.33 Ω"],correct:2,
 formula:"R_รวม = R ÷ n (ค่าเท่ากัน n ตัวขนาน)",steps:"ค่าเท่ากัน 2 ตัวขนาน → R÷2 = 6÷2 = 3 โอห์ม",tip:"ต่อขนาน ความต้านทานรวมจะน้อยกว่าตัวที่เล็กที่สุดเสมอ"},
{cat:"seriespar",level:3,q:"น้องสับสนสูตรการต่อขนาน คุณถามกลับว่าสูตรหาความต้านทานรวมของตัวต้านทาน 2 ตัวต่อขนานคือข้อใด",
 options:["R_รวม = R₁ + R₂","R_รวม = R₁ × R₂","1/R_รวม = 1/R₁ + 1/R₂","R_รวม = R₁ − R₂"],correct:2,
 formula:"1/R_รวม = 1/R₁ + 1/R₂",steps:"ส่วนกลับของความต้านทานรวมเท่ากับผลรวมของส่วนกลับแต่ละตัว",tip:"สำหรับ 2 ตัว ใช้สูตรลัด R = (R₁×R₂)÷(R₁+R₂) จะคิดเร็วกว่า"},
{cat:"seriespar",level:4,q:"ที่แผงโหลด ตัวต้านทาน 4 โอห์ม และ 12 โอห์ม ต่อขนานกัน คุณให้น้องคำนวณความต้านทานรวม เท่าใด",
 options:["16 Ω","3 Ω","48 Ω","8 Ω"],correct:1,
 formula:"R = (R₁ × R₂) ÷ (R₁ + R₂)",steps:"R = (4 × 12) ÷ (4 + 12) = 48 ÷ 16 = 3 โอห์ม",tip:"สูตรผลคูณหารผลบวกใช้ได้กับตัวต้านทาน 2 ตัวเท่านั้น"},
{cat:"seriespar",level:5,q:"ในวงจรแบ่งแรงดัน ตัวต้านทาน 2 Ω และ 4 Ω ต่ออนุกรมกับแหล่งจ่าย 12 โวลต์ ให้น้องหาแรงดันตกคร่อมตัว 4 Ω เท่าใด",
 options:["4 V","6 V","8 V","12 V"],correct:2,
 formula:"หา I ก่อน แล้ว V = I × R",steps:"R_รวม = 6 Ω, I = 12÷6 = 2 A, V_4Ω = 2 × 4 = 8 โวลต์",tip:"นี่คือหลักการ วงจรแบ่งแรงดัน (voltage divider) แรงดันแบ่งตามสัดส่วนความต้านทาน"},
{cat:"seriespar",level:6,q:"กระแสรวม 4 A ไหลเข้าจุดที่มีตัวต้านทาน 6 Ω สองตัว (เท่ากัน) ต่อขนานกัน กระแสในแต่ละสาขาเป็นเท่าใด",
 options:["1 A","2 A","4 A","8 A"],correct:1,
 formula:"สาขาค่าเท่ากัน → กระแสแบ่งเท่ากัน",steps:"ค่าเท่ากัน 2 สาขา → 4 ÷ 2 = 2 แอมแปร์ต่อสาขา",tip:"วงจรขนานคือ วงจรแบ่งกระแส สาขาที่ความต้านทานน้อยจะได้กระแสมากกว่า"},
{cat:"seriespar",level:7,q:"น้องเจอวงจรผสมในตู้: ตัวต้านทาน 4 Ω ต่ออนุกรมกับชุดขนานของ 4 Ω สองตัว ให้หาความต้านทานรวมทั้งหมด เท่าใด",
 options:["4 Ω","6 Ω","8 Ω","12 Ω"],correct:1,
 formula:"แก้ส่วนขนานก่อน แล้วบวกอนุกรม",steps:"ขนาน 4∥4 = 2 Ω → อนุกรม 4 + 2 = 6 โอห์ม",tip:"วงจรผสมให้แก้ส่วนขนานก่อนเสมอ แล้วค่อยรวมแบบอนุกรม"},

{cat:"resistor",level:1,q:"ขณะเลือกวัสดุทำบัสบาร์ คุณถามน้องว่าวัสดุชนิดใดนำไฟฟ้าได้ดี (ความต้านทานต่ำ)",
 options:["ยาง","ทองแดง","แก้ว","พลาสติก"],correct:1,
 formula:"",steps:"ทองแดงเป็นโลหะที่มีอิเล็กตรอนอิสระมาก จึงนำไฟฟ้าได้ดี",tip:"เงินนำไฟฟ้าดีที่สุด แต่ทองแดงราคาถูกกว่าจึงนิยมใช้ทำสายไฟ"},
{cat:"resistor",level:1,q:"ระหว่างตรวจอุปกรณ์ป้องกัน คุณถามน้องว่าวัสดุข้อใดเป็นฉนวนไฟฟ้า (ไม่นำไฟฟ้า)",
 options:["อะลูมิเนียม","เหล็ก","ยาง","ทองแดง"],correct:2,
 formula:"",steps:"ยางมีความต้านทานสูงมาก กระแสไหลผ่านแทบไม่ได้",tip:"ฉนวนใช้หุ้มสายไฟเพื่อป้องกันไฟดูดและไฟฟ้าลัดวงจร"},
{cat:"resistor",level:2,q:"คุณหยิบตัวต้านทาน 4 แถบขึ้นมาสอนน้องอ่านค่า แล้วถามว่าแถบที่ 1 และ 2 บอกค่าอะไร",
 options:["ตัวคูณ","ค่าความคลาดเคลื่อน","ตัวเลขหลักสำคัญ","กำลังวัตต์"],correct:2,
 formula:"",steps:"แถบ 1-2 คือตัวเลขสองหลักแรก, แถบ 3 คือตัวคูณ, แถบ 4 คือค่าคลาดเคลื่อน",tip:"ท่องสี: ดำ0 น้ำตาล1 แดง2 ส้ม3 เหลือง4 เขียว5 น้ำเงิน6 ม่วง7 เทา8 ขาว9"},
{cat:"resistor",level:3,q:"น้องหยิบตัวต้านทานแถบสี น้ำตาล-ดำ-แดง จากกล่องอะไหล่มาถามค่า คุณบอกว่าเท่าใด",
 options:["100 Ω","1 kΩ","10 kΩ","12 Ω"],correct:1,
 formula:"ค่า = (หลัก1 หลัก2) × ตัวคูณ",steps:"น้ำตาล=1, ดำ=0, แดง=×100 → 10 × 100 = 1,000 Ω = 1 kΩ",tip:"แดงในตำแหน่งตัวคูณหมายถึง ×10² (คูณ 100)"},
{cat:"resistor",level:4,q:"จากกล่องอะไหล่ น้องหยิบตัวต้านทานแถบสี แดง-แดง-ส้ม มาถามค่าความต้านทาน คุณตอบว่าเท่าใด",
 options:["223 Ω","2.2 kΩ","22 kΩ","220 kΩ"],correct:2,
 formula:"ค่า = (หลัก1 หลัก2) × ตัวคูณ",steps:"แดง=2, แดง=2, ส้ม=×1,000 → 22 × 1,000 = 22,000 Ω = 22 kΩ",tip:"ส้มในตำแหน่งตัวคูณคือ ×10³"},
{cat:"resistor",level:4,q:"บนตัวต้านทานมีแถบสีทอง (Gold) ที่ตำแหน่งค่าคลาดเคลื่อน น้องถามว่าหมายถึงกี่เปอร์เซ็นต์",
 options:["±1%","±5%","±10%","±20%"],correct:1,
 formula:"",steps:"ทอง = ±5%, เงิน = ±10%",tip:"ค่าคลาดเคลื่อนบอกว่าค่าจริงเบี่ยงเบนจากค่าที่ระบุได้กี่เปอร์เซ็นต์"},
{cat:"resistor",level:5,q:"น้องเปลี่ยนไปใช้ลวดตัวนำชนิดเดิมแต่ยาวขึ้นเป็น 2 เท่า คุณถามว่าความต้านทานของเส้นลวดจะเป็นอย่างไร",
 options:["ลดลงครึ่งหนึ่ง","เพิ่มเป็น 2 เท่า","เท่าเดิม","เพิ่มเป็น 4 เท่า"],correct:1,
 formula:"R = ρ × (L ÷ A)",steps:"ความต้านทานแปรผันตรงกับความยาว (L) เมื่อ L เพิ่ม 2 เท่า R จึงเพิ่ม 2 เท่า",tip:"ลวดยิ่งยาวต้านทานยิ่งมาก ลวดยิ่งหนา (A มาก) ต้านทานยิ่งน้อย"},
{cat:"resistor",level:5,q:"ระหว่างคุยเรื่องสายร้อนตอนรับโหลดหนัก คุณถามน้องว่าโดยทั่วไปเมื่ออุณหภูมิของลวดโลหะสูงขึ้น ความต้านทานจะเป็นอย่างไร",
 options:["เพิ่มขึ้น","ลดลง","คงที่","เป็นศูนย์"],correct:0,
 formula:"",steps:"ในโลหะ อุณหภูมิสูงทำให้อะตอมสั่นมากขึ้น ขัดขวางการไหลของอิเล็กตรอน R จึงเพิ่ม",tip:"ตรงข้ามกับสารกึ่งตัวนำ (semiconductor) ที่ความต้านทานลดลงเมื่อร้อนขึ้น"},
{cat:"capacitor",level:2,q:"ขณะอ่านสเปกตัวเก็บประจุในแคตตาล็อก น้องถามว่าหน่วยของค่าความจุ (Capacitance) คือข้อใด",
 options:["เฮนรี (H)","ฟารัด (F)","โอห์ม (Ω)","เฮิรตซ์ (Hz)"],correct:1,
 formula:"",steps:"ความจุมีหน่วยเป็นฟารัด (Farad) ใช้สัญลักษณ์ F",tip:"ฟารัดเป็นหน่วยใหญ่มาก ในงานจริงมักใช้ µF, nF, pF"},
{cat:"capacitor",level:2,q:"ในวงจรเพาเวอร์ซัพพลาย น้องชี้ที่ตัวเก็บประจุแล้วถามว่ามันทำหน้าที่หลักอะไรในวงจร",
 options:["เก็บประจุ/พลังงานในสนามไฟฟ้า","สร้างสนามแม่เหล็ก","เปลี่ยนไฟ AC เป็น DC","ขยายสัญญาณ"],correct:0,
 formula:"",steps:"ตัวเก็บประจุเก็บประจุไฟฟ้าไว้ในรูปสนามไฟฟ้าระหว่างแผ่นตัวนำ",tip:"ใช้กรองไฟ (filter), เก็บพลังงานสำรอง และจ่ายกระแสชั่วขณะ"},
{cat:"capacitor",level:3,q:"น้องชาร์จตัวเก็บประจุ 10 µF ด้วยแรงดัน 5 โวลต์ ในชุดทดสอบ จะเก็บประจุได้เท่าใด",
 options:["2 µC","15 µC","50 µC","0.5 µC"],correct:2,
 formula:"Q = C × V",steps:"Q = 10 µF × 5 V = 50 µC (ไมโครคูลอมบ์)",tip:"ประจุที่เก็บได้แปรผันตรงกับทั้งความจุและแรงดัน"},
{cat:"capacitor",level:4,q:"บนบอร์ด ตัวเก็บประจุ 2 µF และ 3 µF ต่อขนานกัน ให้น้องหาความจุรวม เท่าใด",
 options:["1 µF","1.2 µF","5 µF","6 µF"],correct:2,
 formula:"C_รวม = C₁ + C₂ (ขนาน)",steps:"C_รวม = 2 + 3 = 5 µF",tip:"ตัวเก็บประจุต่อขนานบวกกันตรงๆ (ตรงข้ามกับตัวต้านทาน)"},
{cat:"capacitor",level:5,q:"น้องต่อตัวเก็บประจุ 4 µF สองตัวแบบอนุกรม ความจุรวมที่ได้เป็นเท่าใด",
 options:["8 µF","4 µF","2 µF","1 µF"],correct:2,
 formula:"1/C_รวม = 1/C₁ + 1/C₂ (อนุกรม)",steps:"ค่าเท่ากัน 2 ตัวอนุกรม → C÷2 = 4÷2 = 2 µF",tip:"ตัวเก็บประจุต่ออนุกรมคำนวณเหมือนตัวต้านทานต่อขนาน (สลับกัน)"},
{cat:"capacitor",level:5,q:"น้องถามว่าจะคำนวณพลังงานที่สะสมในตัวเก็บประจุได้จากสูตรใด",
 options:["E = C × V","E = ½ × C × V²","E = C ÷ V","E = V² ÷ C"],correct:1,
 formula:"E = ½ × C × V²",steps:"พลังงานแปรผันตามกำลังสองของแรงดัน",tip:"ตัวเก็บประจุแรงดันสูงเก็บพลังงานได้มากและอันตราย แม้ถอดไฟแล้วก็อาจยังมีประจุค้าง"},
{cat:"capacitor",level:6,q:"ขณะวิเคราะห์วงจรคัปปลิ้งสัญญาณ คุณถามน้องว่าตัวเก็บประจุมีพฤติกรรมต่อไฟ DC และ AC อย่างไร",
 options:["ผ่าน DC กั้น AC","กั้น DC ยอมให้ AC ผ่าน","กั้นทั้งสอง","ผ่านทั้งสองเท่ากัน"],correct:1,
 formula:"",steps:"เมื่อประจุเต็มแล้ว DC จะไหลไม่ได้ (กั้น) แต่ AC ที่สลับทิศทำให้เกิดการประจุ-คายต่อเนื่องเสมือนกระแสไหลผ่าน",tip:"คุณสมบัตินี้ใช้ทำตัวกรองสัญญาณ (coupling/decoupling)"},
{cat:"capacitor",level:7,q:"ในวงจร AC น้องต้องหาความต้านทานเชิงความจุ (Capacitive Reactance, Xc) ใช้สูตรใด",
 options:["Xc = 2πfC","Xc = 1 ÷ (2πfC)","Xc = 2πfL","Xc = R × C"],correct:1,
 formula:"Xc = 1 ÷ (2πfC)",steps:"Xc แปรผกผันกับความถี่และความจุ",tip:"ความถี่ยิ่งสูง Xc ยิ่งต่ำ ตัวเก็บประจุจึงยอมให้สัญญาณความถี่สูงผ่านได้ง่าย"},

{cat:"inductor",level:3,q:"ขณะอ่านสเปกคอยล์/รีแอกเตอร์ น้องถามว่าหน่วยของค่าความเหนี่ยวนำ (Inductance) คือข้อใด",
 options:["ฟารัด (F)","เฮนรี (H)","โอห์ม (Ω)","วัตต์ (W)"],correct:1,
 formula:"",steps:"ความเหนี่ยวนำมีหน่วยเป็นเฮนรี (Henry) ใช้สัญลักษณ์ H",tip:"ตั้งชื่อตาม Joseph Henry นักวิทยาศาสตร์ชาวอเมริกัน"},
{cat:"inductor",level:3,q:"คุณชี้ที่ตัวเหนี่ยวนำในวงจรแล้วถามน้องว่ามันเก็บพลังงานไว้ในรูปแบบใด",
 options:["สนามไฟฟ้า","สนามแม่เหล็ก","ความร้อน","แสง"],correct:1,
 formula:"",steps:"เมื่อกระแสไหลผ่านขดลวด จะเกิดสนามแม่เหล็กเก็บพลังงานไว้",tip:"ตัวเหนี่ยวนำคือขดลวด มักมีแกนเหล็กหรืออากาศอยู่ตรงกลาง"},
{cat:"inductor",level:4,q:"น้องต่อตัวเหนี่ยวนำหลายตัวแบบอนุกรม คุณถามว่าค่าความเหนี่ยวนำรวมคำนวณอย่างไร",
 options:["บวกกัน","คูณกัน","ใช้สูตรส่วนกลับ","หารกัน"],correct:0,
 formula:"L_รวม = L₁ + L₂ + ... (อนุกรม)",steps:"ตัวเหนี่ยวนำต่ออนุกรมบวกกันตรงๆ เหมือนตัวต้านทาน",tip:"ต่อขนานจึงใช้สูตรส่วนกลับ ตรงข้ามกับพฤติกรรมของตัวเก็บประจุ"},
{cat:"inductor",level:5,q:"ระหว่างคุยเรื่องไฟกระชากตอนสตาร์ทมอเตอร์ คุณถามน้องว่าตัวเหนี่ยวนำมีคุณสมบัติเด่นอย่างไรต่อกระแสในวงจร",
 options:["ต้านการเปลี่ยนแปลงของกระแส","ต้านการเปลี่ยนแปลงของแรงดัน","เพิ่มกระแสทันที","ไม่มีผลต่อกระแส"],correct:0,
 formula:"V = L × (ΔI ÷ Δt)",steps:"เมื่อกระแสเปลี่ยน ตัวเหนี่ยวนำสร้างแรงดันต้าน (back-EMF) เพื่อต้านการเปลี่ยนแปลงนั้น",tip:"ทำให้กระแสในวงจรเหนี่ยวนำเปลี่ยนแบบค่อยเป็นค่อยไป ไม่กระโดดทันที"},
{cat:"inductor",level:6,q:"น้องต้องหาความต้านทานเชิงเหนี่ยวนำ (Inductive Reactance, XL) ของคอยล์ในวงจร AC ใช้สูตรใด",
 options:["XL = 1 ÷ (2πfL)","XL = 2πfL","XL = 2πfC","XL = R ÷ L"],correct:1,
 formula:"XL = 2πfL",steps:"XL แปรผันตรงกับความถี่และค่าความเหนี่ยวนำ",tip:"ความถี่ยิ่งสูง XL ยิ่งมาก ตัวเหนี่ยวนำจึงกั้นสัญญาณความถี่สูง (ตรงข้ามตัวเก็บประจุ)"},
{cat:"inductor",level:6,q:"ในวงจร DC ที่กระแสคงที่แล้ว (steady state) คุณถามน้องว่าตัวเหนี่ยวนำจะมีพฤติกรรมเหมือนสิ่งใด",
 options:["ตัวต้านทานค่าสูง","สายไฟธรรมดา (ลัดวงจร)","วงจรเปิด","ตัวเก็บประจุ"],correct:1,
 formula:"XL = 2πfL, DC มี f = 0",steps:"ไฟ DC มีความถี่ = 0 ทำให้ XL = 0 ตัวเหนี่ยวนำจึงเหมือนลวดตัวนำธรรมดา",tip:"ตรงข้ามกับตัวเก็บประจุที่กั้น DC สนิท"},
{cat:"inductor",level:7,q:"น้องถามว่าจะคำนวณพลังงานที่สะสมในตัวเหนี่ยวนำได้จากสูตรใด",
 options:["E = ½ × L × I²","E = L × I","E = ½ × C × V²","E = I² × L × t"],correct:0,
 formula:"E = ½ × L × I²",steps:"พลังงานแปรผันตามกำลังสองของกระแส",tip:"เมื่อตัดวงจรเหนี่ยวนำกะทันหัน พลังงานนี้อาจทำให้เกิดประกายไฟ (arc) ที่สวิตช์"},

{cat:"ac",level:2,q:"น้องช่างใหม่ถามความต่างพื้นฐาน คุณอธิบายว่าไฟฟ้ากระแสสลับ (AC) ต่างจากไฟฟ้ากระแสตรง (DC) อย่างไร",
 options:["ไหลทิศทางเดียวตลอด","สลับทิศทางการไหลเป็นคาบ","ไม่มีการไหลของกระแส","มีแรงดันเป็นศูนย์เสมอ"],correct:1,
 formula:"",steps:"AC คือกระแสที่สลับทิศไป-กลับเป็นคาบ ส่วน DC ไหลทิศทางเดียว",tip:"ไฟบ้านเป็น AC ส่วนแบตเตอรี่เป็น DC"},
{cat:"ac",level:3,q:"ขณะตั้งค่าเครื่องมือวัด น้องถามว่าความถี่ของไฟฟ้าในระบบจำหน่ายของประเทศไทยมีค่าเท่าใด",
 options:["50 Hz","60 Hz","100 Hz","220 Hz"],correct:0,
 formula:"",steps:"ประเทศไทยใช้ไฟ AC ความถี่ 50 เฮิรตซ์ แรงดันประมาณ 220 โวลต์",tip:"อเมริกาและบางประเทศใช้ 60 Hz / 110-120 V ต้องระวังเวลานำเครื่องใช้ไฟฟ้าข้ามประเทศ"},
{cat:"ac",level:4,q:"ออสซิลโลสโคปอ่านแรงดันยอด (peak) ของไฟ AC ได้ 311 โวลต์ น้องถามว่าค่าใช้งานจริง (RMS) ประมาณเท่าใด",
 options:["311 V","440 V","220 V","156 V"],correct:2,
 formula:"V_rms = V_peak ÷ √2",steps:"V_rms = 311 ÷ 1.414 ≈ 220 โวลต์",tip:"ค่าที่ระบุว่า 220V คือค่า RMS ไม่ใช่ค่ายอด เครื่องวัดทั่วไปอ่านค่า RMS"},
{cat:"ac",level:4,q:"ไฟบ้านมีแรงดัน RMS = 220 โวลต์ คุณให้น้องคำนวณแรงดันยอด (peak) ที่ฉนวนอุปกรณ์ต้องทนได้ ประมาณเท่าใด",
 options:["156 V","220 V","311 V","440 V"],correct:2,
 formula:"V_peak = V_rms × √2",steps:"V_peak = 220 × 1.414 ≈ 311 โวลต์",tip:"ฉนวนและอุปกรณ์ต้องทนแรงดันยอดได้ ไม่ใช่แค่ค่า RMS"},
{cat:"ac",level:5,q:"ระหว่างอ่านรูปคลื่นบนสโคป น้องถามว่าไฟ AC ความถี่ 50 Hz มีคาบเวลา (Period) เท่าใด",
 options:["0.02 วินาที","0.05 วินาที","2 วินาที","50 วินาที"],correct:0,
 formula:"T = 1 ÷ f",steps:"T = 1 ÷ 50 = 0.02 วินาที (20 มิลลิวินาที)",tip:"คาบคือเวลาที่คลื่นครบ 1 รอบ ความถี่ 50 Hz = 50 รอบต่อวินาที"},
{cat:"ac",level:5,q:"น้องสงสัยว่าทำไมระบบส่งจ่ายไฟฟ้าจึงนิยมใช้ไฟ AC มากกว่า DC คุณอธิบายเหตุผลหลักว่าอย่างไร",
 options:["AC เก็บในแบตได้ง่าย","AC แปลงแรงดันขึ้น-ลงด้วยหม้อแปลงได้ง่าย","AC ไม่มีอันตราย","AC ไหลเร็วกว่า"],correct:1,
 formula:"",steps:"AC ใช้หม้อแปลงเพิ่ม-ลดแรงดันได้ง่าย ทำให้ส่งไฟแรงดันสูงระยะไกลโดยสูญเสียน้อย",tip:"ส่งด้วยแรงดันสูงทำให้กระแสต่ำลง ลดการสูญเสีย I²R ในสายส่ง"},
{cat:"ac",level:6,q:"ในวงจร AC ที่มีทั้งตัวต้านทานและรีแอกแตนซ์ น้องต้องหาค่าอิมพีแดนซ์ (Z) ใช้สูตรใด",
 options:["Z = R + X","Z = √(R² + X²)","Z = R × X","Z = R − X"],correct:1,
 formula:"Z = √(R² + X²)",steps:"อิมพีแดนซ์คือผลรวมเชิงเวกเตอร์ของความต้านทาน (R) และรีแอกแตนซ์ (X)",tip:"Z คือความต้านทานรวมในวงจร AC มีหน่วยเป็นโอห์มเช่นกัน"},
{cat:"ac",level:7,q:"ก่อนเข้าหัวข้อแก้ค่าตัวประกอบกำลัง คุณถามน้องว่าตัวประกอบกำลัง (Power Factor) ในวงจร AC หมายถึงอะไร",
 options:["อัตราส่วนกำลังจริงต่อกำลังปรากฏ","ความถี่ของไฟ","แรงดันยอด","จำนวนเฟส"],correct:0,
 formula:"PF = กำลังจริง (W) ÷ กำลังปรากฏ (VA)",steps:"ค่า PF อยู่ระหว่าง 0 ถึง 1 ยิ่งใกล้ 1 ยิ่งใช้พลังงานมีประสิทธิภาพ",tip:"โหลดที่มีตัวเหนี่ยวนำมาก เช่น มอเตอร์ ทำให้ PF ต่ำ โรงงานจึงติดคาปาซิเตอร์แก้ค่า PF"},

{cat:"magnet",level:2,q:"คุณสาธิตให้น้องดูว่าเมื่อมีกระแสไฟฟ้าไหลผ่านลวดตัวนำ จะเกิดสิ่งใดขึ้นรอบลวด",
 options:["สนามไฟฟ้าเท่านั้น","สนามแม่เหล็ก","คลื่นเสียง","ความเย็น"],correct:1,
 formula:"",steps:"กระแสไฟฟ้าสร้างสนามแม่เหล็กรอบตัวนำเสมอ (การค้นพบของเออร์สเตด)",tip:"นี่คือพื้นฐานของแม่เหล็กไฟฟ้า มอเตอร์ และหม้อแปลง"},
{cat:"magnet",level:3,q:"น้องถามวิธีสร้างแม่เหล็กไฟฟ้า (Electromagnet) สำหรับชุดรีเลย์ คุณอธิบายว่าทำได้อย่างไร",
 options:["นำแม่เหล็กถาวรมาต่อกัน","พันขดลวดรอบแกนเหล็กแล้วจ่ายกระแส","ใช้ตัวเก็บประจุ","ใช้ความร้อน"],correct:1,
 formula:"",steps:"พันขดลวดรอบแกนเหล็กแล้วจ่ายกระแส จะเกิดสนามแม่เหล็กแรง เปิด-ปิดได้",tip:"ยิ่งจำนวนรอบมากและกระแสสูง สนามแม่เหล็กยิ่งแรง"},
{cat:"magnet",level:4,q:"ตามกฎการเหนี่ยวนำของฟาราเดย์ คุณถามน้องว่าแรงเคลื่อนไฟฟ้า (EMF) จะเกิดขึ้นเมื่อใด",
 options:["เมื่อสนามแม่เหล็กคงที่","เมื่อเส้นแรงแม่เหล็กที่ผ่านขดลวดเปลี่ยนแปลง","เมื่อขดลวดอยู่นิ่ง","เมื่อไม่มีสนามแม่เหล็ก"],correct:1,
 formula:"EMF = −N × (ΔΦ ÷ Δt)",steps:"การเปลี่ยนแปลงของฟลักซ์แม่เหล็ก (Φ) ที่ผ่านขดลวด เหนี่ยวนำให้เกิดแรงเคลื่อนไฟฟ้า",tip:"เป็นหลักการของเครื่องกำเนิดไฟฟ้า (generator) และหม้อแปลง"},
{cat:"magnet",level:4,q:"ในห้องเครื่องกำเนิดไฟฟ้า น้องถามว่าอุปกรณ์ใดทำหน้าที่เปลี่ยนพลังงานกลเป็นพลังงานไฟฟ้า",
 options:["มอเตอร์","เครื่องกำเนิดไฟฟ้า (Generator)","หม้อแปลง","ตัวเก็บประจุ"],correct:1,
 formula:"",steps:"เครื่องกำเนิดไฟฟ้าใช้การหมุน (พลังงานกล) เหนี่ยวนำให้เกิดกระแส (พลังงานไฟฟ้า)",tip:"มอเตอร์ทำตรงข้าม คือเปลี่ยนพลังงานไฟฟ้าเป็นพลังงานกล"},
{cat:"magnet",level:5,q:"คุณอธิบายหลักการมอเตอร์ให้น้องฟัง: เมื่อลวดตัวนำที่มีกระแสไหลอยู่ในสนามแม่เหล็ก จะเกิดสิ่งใดขึ้น",
 options:["ไม่มีอะไรเกิดขึ้น","เกิดแรงกระทำต่อลวด","ลวดเย็นลง","กระแสหยุดไหล"],correct:1,
 formula:"F = B × I × L",steps:"สนามแม่เหล็กกระทำแรงต่อตัวนำที่มีกระแส ตามกฎมือซ้ายของเฟลมมิง",tip:"นี่คือหลักการทำงานของมอเตอร์ไฟฟ้า"},
{cat:"magnet",level:5,q:"น้องถามเรื่องทิศของกระแสเหนี่ยวนำ คุณยกกฎของเลนซ์ (Lenz) ว่ากระแสเหนี่ยวนำจะมีทิศทางอย่างไร",
 options:["เสริมการเปลี่ยนแปลงของฟลักซ์","ต้านการเปลี่ยนแปลงของฟลักซ์ที่ทำให้มันเกิด","ตั้งฉากกับฟลักซ์เสมอ","ไม่มีทิศทางแน่นอน"],correct:1,
 formula:"",steps:"กระแสเหนี่ยวนำจะสร้างสนามแม่เหล็กต้านการเปลี่ยนแปลงที่ทำให้มันเกิดขึ้น",tip:"เป็นไปตามกฎอนุรักษ์พลังงาน เครื่องหมายลบในสูตรฟาราเดย์มาจากกฎนี้"},
{cat:"magnet",level:6,q:"ขณะตรวจหม้อแปลงในลานไฟฟ้า น้องถามว่าหม้อแปลงไฟฟ้า (Transformer) ทำงานด้วยหลักการใด",
 options:["การเหนี่ยวนำร่วม (Mutual Induction)","การเก็บประจุ","กฎของโอห์ม","การนำความร้อน"],correct:0,
 formula:"V_p ÷ V_s = N_p ÷ N_s",steps:"ขดปฐมภูมิสร้างสนามแม่เหล็กสลับ เหนี่ยวนำแรงดันในขดทุติยภูมิตามสัดส่วนจำนวนรอบ",tip:"หม้อแปลงใช้ได้กับไฟ AC เท่านั้น เพราะต้องมีฟลักซ์ที่เปลี่ยนแปลง"},

{cat:"kirchhoff",level:4,q:"ที่จุดต่อสายในตู้ น้องต้องใช้กฎกระแสของเคอร์ชอฟฟ์ (KCL) คุณถามว่ากฎนี้กล่าวว่าอย่างไรที่จุดต่อ (node)",
 options:["ผลรวมกระแสเข้า = ผลรวมกระแสออก","ผลรวมแรงดัน = 0","กระแสเท่ากันทุกจุด","แรงดันเท่ากันทุกจุด"],correct:0,
 formula:"ΣI_เข้า = ΣI_ออก",steps:"ที่จุดต่อใดๆ กระแสที่ไหลเข้าต้องเท่ากับกระแสที่ไหลออก",tip:"KCL ใช้กับจุดต่อ (node) ตั้งอยู่บนหลักการอนุรักษ์ประจุไฟฟ้า"},
{cat:"kirchhoff",level:4,q:"น้องกำลังวิเคราะห์วงรอบปิด คุณถามว่ากฎแรงดันของเคอร์ชอฟฟ์ (KVL) กล่าวว่าอย่างไรในวงรอบปิด (loop)",
 options:["ผลรวมกระแส = 0","ผลรวมแรงดันรอบวงรอบปิด = 0","แรงดันเพิ่มขึ้นเรื่อยๆ","กระแสเข้า = กระแสออก"],correct:1,
 formula:"ΣV = 0 (รอบวงปิด)",steps:"ผลรวมแรงดันที่เพิ่มและตกคร่อมรอบวงรอบปิดเท่ากับศูนย์",tip:"แรงดันที่แหล่งจ่ายให้ = ผลรวมแรงดันตกคร่อมอุปกรณ์ทั้งหมดในวงรอบ"},
{cat:"kirchhoff",level:5,q:"ที่จุดต่อหนึ่งในวงจร มีกระแสไหลเข้า 3 A และไหลออกทางสาขาหนึ่ง 1 A น้องต้องหากระแสที่ไหลออกอีกสาขาหนึ่ง เท่าใด",
 options:["1 A","2 A","3 A","4 A"],correct:1,
 formula:"ΣI_เข้า = ΣI_ออก",steps:"3 A เข้า = 1 A + ? ออก → ? = 3 − 1 = 2 แอมแปร์",tip:"กระแสเข้าเท่ากับผลรวมกระแสออกทุกสาขาเสมอ"},
{cat:"kirchhoff",level:5,q:"เมื่อจะวิเคราะห์กระแสที่จุดแยกสาขาในวงจร คุณถามน้องว่าควรเลือกใช้กฎใด",
 options:["KVL","KCL","กฎของโอห์มเท่านั้น","กฎของเลนซ์"],correct:1,
 formula:"",steps:"จุดแยกสาขา (node) ใช้ KCL ส่วนวงรอบปิด (loop) ใช้ KVL",tip:"การวิเคราะห์วงจรซับซ้อนมักใช้ KCL + KVL + กฎของโอห์มร่วมกัน"},
{cat:"kirchhoff",level:6,q:"ในวงรอบปิด แหล่งจ่าย 12 V มีแรงดันตกคร่อมตัวต้านทานตัวแรก 8 V น้องต้องหาแรงดันตกคร่อมตัวที่สอง เท่าใด",
 options:["4 V","8 V","12 V","20 V"],correct:0,
 formula:"ΣV = 0 → V_แหล่งจ่าย = ผลรวมแรงดันตก",steps:"12 = 8 + ? → ? = 12 − 8 = 4 โวลต์",tip:"แรงดันแหล่งจ่ายถูกแบ่งให้อุปกรณ์ในวงรอบจนครบ"},
{cat:"kirchhoff",level:7,q:"น้องถามว่าทำไม KVL ถึงเป็นจริงเสมอ คุณอธิบายว่ากฎแรงดันของเคอร์ชอฟฟ์ตั้งอยู่บนหลักการอนุรักษ์สิ่งใด",
 options:["ประจุไฟฟ้า","พลังงาน","มวล","โมเมนตัม"],correct:1,
 formula:"",steps:"KVL มาจากการอนุรักษ์พลังงาน (พลังงานต่อประจุรอบวงรอบปิดเป็นศูนย์)",tip:"ส่วน KCL มาจากการอนุรักษ์ประจุไฟฟ้า"},

{cat:"safety",level:1,q:"ขณะตรวจระบบสายดินของอาคาร น้องถามว่าสายดิน (Ground/Earth) มีหน้าที่หลักอะไร",
 options:["ทำให้ไฟสว่างขึ้น","นำกระแสรั่วลงดินเพื่อความปลอดภัย","เพิ่มแรงดันไฟ","ประหยัดค่าไฟ"],correct:1,
 formula:"",steps:"สายดินนำกระแสรั่วไหลลงดิน ป้องกันไฟดูดเมื่อเครื่องใช้ไฟฟ้ามีไฟรั่วที่ตัวถัง",tip:"สายดินตามมาตรฐานมักเป็นสีเขียวแถบเหลือง"},
{cat:"safety",level:2,q:"คุณชี้ที่เบรกเกอร์ในตู้ MDB แล้วถามน้องว่าฟิวส์ (Fuse) หรือเซอร์กิตเบรกเกอร์ (Breaker) ทำหน้าที่อะไร",
 options:["ตัดวงจรเมื่อกระแสเกินกำหนด","เพิ่มแรงดันไฟ","เก็บประจุ","วัดกระแส"],correct:0,
 formula:"",steps:"ตัดวงจรอัตโนมัติเมื่อกระแสเกิน (overcurrent) หรือลัดวงจร ป้องกันสายไฟร้อนและไฟไหม้",tip:"ฟิวส์ขาดต้องเปลี่ยนใหม่ แต่เบรกเกอร์สับคืนได้"},
{cat:"safety",level:2,q:"คุณเตือนน้องว่าห้ามจับอุปกรณ์ไฟฟ้าขณะมือเปียก แล้วถามว่าเพราะเหตุใด",
 options:["ทำให้อุปกรณ์เสีย","น้ำลดความต้านทานผิวหนัง เสี่ยงไฟดูดรุนแรง","เปลืองไฟ","ทำให้ไฟกระพริบ"],correct:1,
 formula:"I = V ÷ R (ร่างกาย)",steps:"น้ำทำให้ความต้านทานผิวหนังลดลงมาก กระแสจึงไหลผ่านร่างกายได้มากขึ้นตามกฎของโอห์ม",tip:"ผิวแห้งต้านทานสูง แต่ผิวเปียกอาจเหลือเพียงไม่กี่ร้อยโอห์ม"},
{cat:"safety",level:3,q:"เพื่อป้องกันไฟดูดในพื้นที่เปียก น้องถามว่าอุปกรณ์ใดทำหน้าที่ตรวจจับกระแสรั่วแล้วตัดไฟ",
 options:["ฟิวส์ธรรมดา","เครื่องตัดไฟรั่ว (RCD/ELCB)","หม้อแปลง","ตัวเก็บประจุ"],correct:1,
 formula:"",steps:"RCD/ELCB เปรียบเทียบกระแสไป-กลับ ถ้าต่างกัน (มีกระแสรั่ว) จะตัดไฟทันที",tip:"RCD ตัดไฟภายในเสี้ยววินาทีที่กระแสรั่วเพียงไม่กี่มิลลิแอมป์ ช่วยชีวิตได้"},
{cat:"safety",level:3,q:"ขณะเข้าสายในตู้ น้องถามว่าตามมาตรฐานสากล สายดิน (Earth) มักใช้ฉนวนสีใด",
 options:["สีแดง","สีดำ","สีเขียวแถบเหลือง","สีฟ้า"],correct:2,
 formula:"",steps:"สายดินใช้สีเขียวแถบเหลือง, สายนิวทรัลมักสีฟ้า, สายไฟ (Line) สีน้ำตาล/ดำ",tip:"การใช้สีตามมาตรฐานช่วยให้ช่างต่อสายถูกต้องและปลอดภัย"},
{cat:"safety",level:4,q:"ระหว่างอบรมความปลอดภัย คุณถามน้องว่าปัจจัยใดทำให้ไฟฟ้าเป็นอันตรายถึงชีวิตต่อร่างกายมากที่สุด",
 options:["แรงดันสูงเพียงอย่างเดียว","ปริมาณกระแสที่ไหลผ่านร่างกาย","ความถี่สูง","สีของสายไฟ"],correct:1,
 formula:"",steps:"กระแสที่ไหลผ่านหัวใจแม้เพียงไม่กี่สิบมิลลิแอมป์ก็ทำให้หัวใจเต้นผิดจังหวะได้",tip:"กระแสประมาณ 30 mA ขึ้นไปเริ่มอันตราย 100+ mA อาจถึงชีวิต"},
{cat:"safety",level:4,q:"น้องถามว่าไฟฟ้าลัดวงจร (Short Circuit) ก่อให้เกิดอันตรายอย่างไร คุณอธิบายว่า",
 options:["กระแสสูงผิดปกติ ทำให้สายร้อนจัดและอาจเกิดไฟไหม้","แรงดันเป็นศูนย์","ไม่มีอันตราย","ทำให้ไฟสว่างขึ้น"],correct:0,
 formula:"I = V ÷ R (R ต่ำมาก)",steps:"การลัดวงจรทำให้ความต้านทานต่ำมาก กระแสจึงพุ่งสูงมาก เกิดความร้อนและประกายไฟ",tip:"เบรกเกอร์/ฟิวส์จึงสำคัญ เพราะตัดวงจรก่อนเกิดความเสียหาย"},
{cat:"safety",level:5,q:"ก่อนให้น้องเข้าซ่อมบำรุงอุปกรณ์ไฟฟ้า คุณย้ำว่าต้องปฏิบัติตามหลักความปลอดภัยข้อใด",
 options:["ทำงานขณะมีไฟเพื่อความรวดเร็ว","ตัดแยกระบบและล็อกป้องกันการจ่ายไฟ (Lockout-Tagout)","สวมถุงมือผ้าธรรมดา","รีบทำให้เสร็จเร็วที่สุด"],correct:1,
 formula:"",steps:"ตัดไฟ ล็อกสวิตช์ ติดป้ายเตือน และตรวจสอบว่าไม่มีไฟค้างก่อนเริ่มงาน",tip:"Lockout-Tagout (LOTO) เป็นมาตรฐานความปลอดภัยป้องกันการจ่ายไฟโดยไม่ตั้งใจระหว่างซ่อม"},
{cat:"ac",level:10,q:"[PFC + การเงิน] ศูนย์กระจายสินค้าขยายไลน์ลำเลียงอัตโนมัติคุมด้วย PLC พร้อมปั๊มและมอเตอร์เหนี่ยวนำขนาดใหญ่ ทำให้โหลดรวม (Peak) ประมาณ 1,000 kW แต่ตัวประกอบกำลังตกเหลือ PF = 0.60 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน หากติดตั้ง Capacitor Bank แก้ PF ขึ้นไปถึง 0.95 จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["74,760 บาท/เดือน","19,625 บาท/เดือน","40,013 บาท/เดือน","56,331 บาท/เดือน"],correct:2,
 formula:"ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; Q = P × tanφ ; tanφ = √(1−PF²) ÷ PF ; โควต้าฟรี = 0.6197 × P",
 steps:"PF 0.60 → tanφ₁ = √(1−0.36)÷0.60 = 0.8÷0.6 = 1.3333 ดังนั้น Q₁ = 1000 × 1.3333 = 1333.3 kVAR. โควต้าฟรี = 61.97% × 1000 = 619.7 kVAR จึงมีส่วนเกินเดิม = 1333.3 − 619.7 = 713.6 kVAR. เมื่อแก้เป็น PF 0.95 → Q₂ = 1000 × 0.3287 = 328.7 kVAR ซึ่งต่ำกว่าโควต้า ค่าปรับเหลือ 0 บาท. เงินที่ประหยัดต่อเดือน = 713.6 × 56.07 ≈ 40,013 บาท",
 tip:"กับดักยอดฮิต: (1) ลืมหักโควต้าฟรี 61.97% แล้วคิดค่าปรับจาก Q₁ ทั้งก้อน → 1333.3 × 56.07 ≈ 74,760 บาท (เกินจริง) (2) เผลอเอาขนาดตู้คาปาฯ ทั้งตู้ P(tanφ₁−tanφ₂) ≈ 1004.6 kVAR ไปคูณค่าปรับ → ≈ 56,331 บาท จำไว้ว่าค่าปรับคิดเฉพาะ kVAR ส่วนที่เกินโควต้าเท่านั้น"},
{cat:"pfc",level:1,q:"[โรงงานผลิตเครื่องดื่ม] โรงงานผลิตเครื่องดื่มเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,100 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["25,986 บาท/เดือน","9,252 บาท/เดือน","46,258 บาท/เดือน","8,037 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 1,100 × 0.7500 = 825.0 kVAR. โควต้าฟรี = 61.97% × 1,100 = 681.7 kVAR จึงมีส่วนเกิน = 143.3 kVAR. ที่ PF 0.95 → Q₂ = 361.6 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 143.3 × 56.07 ≈ 8,037 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 46,258), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (25,986), หรือเอา PF มาลบกันตรงๆ (9,252) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[ศูนย์กระจายสินค้า] ศูนย์กระจายสินค้าเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,750 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["41,341 บาท/เดือน","12,785 บาท/เดือน","14,718 บาท/เดือน","73,592 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 1,750 × 0.7500 = 1,312.5 kVAR. โควต้าฟรี = 61.97% × 1,750 = 1,084.5 kVAR จึงมีส่วนเกิน = 228.0 kVAR. ที่ PF 0.95 → Q₂ = 575.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 228.0 × 56.07 ≈ 12,785 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 73,592), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (41,341), หรือเอา PF มาลบกันตรงๆ (14,718) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[โรงงานอาหารแช่แข็ง] โรงงานอาหารแช่แข็งเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,650 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["38,978 บาท/เดือน","12,055 บาท/เดือน","13,877 บาท/เดือน","69,387 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 1,650 × 0.7500 = 1,237.5 kVAR. โควต้าฟรี = 61.97% × 1,650 = 1,022.5 kVAR จึงมีส่วนเกิน = 215.0 kVAR. ที่ PF 0.95 → Q₂ = 542.3 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 215.0 × 56.07 ≈ 12,055 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 69,387), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (38,978), หรือเอา PF มาลบกันตรงๆ (13,877) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[ไลน์ประกอบชิ้นส่วนยานยนต์] ไลน์ประกอบชิ้นส่วนยานยนต์เพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,300 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["10,934 บาท/เดือน","30,710 บาท/เดือน","9,498 บาท/เดือน","54,668 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 1,300 × 0.7500 = 975.0 kVAR. โควต้าฟรี = 61.97% × 1,300 = 805.6 kVAR จึงมีส่วนเกิน = 169.4 kVAR. ที่ PF 0.95 → Q₂ = 427.3 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 169.4 × 56.07 ≈ 9,498 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 54,668), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (30,710), หรือเอา PF มาลบกันตรงๆ (10,934) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[โรงสีข้าวขนาดใหญ่] โรงสีข้าวขนาดใหญ่เพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 850 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["9,532 บาท/เดือน","42,032 บาท/เดือน","26,367 บาท/เดือน","12,497 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 850 × 0.8819 = 749.6 kVAR. โควต้าฟรี = 61.97% × 850 = 526.7 kVAR จึงมีส่วนเกิน = 222.9 kVAR. ที่ PF 0.95 → Q₂ = 279.4 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 222.9 × 56.07 ≈ 12,497 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 42,032), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (26,367), หรือเอา PF มาลบกันตรงๆ (9,532) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[โรงงานพลาสติกฉีดขึ้นรูป] โรงงานพลาสติกฉีดขึ้นรูปเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,950 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["60,489 บาท/เดือน","96,426 บาท/เดือน","28,670 บาท/เดือน","21,867 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 1,950 × 0.8819 = 1,719.7 kVAR. โควต้าฟรี = 61.97% × 1,950 = 1,208.4 kVAR จึงมีส่วนเกิน = 511.3 kVAR. ที่ PF 0.95 → Q₂ = 640.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 511.3 × 56.07 ≈ 28,670 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 96,426), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (60,489), หรือเอา PF มาลบกันตรงๆ (21,867) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[คลังสินค้าห้องเย็น] คลังสินค้าห้องเย็นเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,950 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["46,065 บาท/เดือน","82,002 บาท/เดือน","16,400 บาท/เดือน","14,247 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 1,950 × 0.7500 = 1,462.5 kVAR. โควต้าฟรี = 61.97% × 1,950 = 1,208.4 kVAR จึงมีส่วนเกิน = 254.1 kVAR. ที่ PF 0.95 → Q₂ = 640.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 254.1 × 56.07 ≈ 14,247 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 82,002), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (46,065), หรือเอา PF มาลบกันตรงๆ (16,400) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[โรงงานสิ่งทอ] โรงงานสิ่งทอเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 350 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["10,857 บาท/เดือน","3,925 บาท/เดือน","17,307 บาท/เดือน","5,146 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 350 × 0.8819 = 308.7 kVAR. โควต้าฟรี = 61.97% × 350 = 216.9 kVAR จึงมีส่วนเกิน = 91.8 kVAR. ที่ PF 0.95 → Q₂ = 115.0 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 91.8 × 56.07 ≈ 5,146 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 17,307), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (10,857), หรือเอา PF มาลบกันตรงๆ (3,925) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[โรงงานกระดาษ] โรงงานกระดาษเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,650 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["51,183 บาท/เดือน","24,259 บาท/เดือน","81,591 บาท/เดือน","18,503 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 1,650 × 0.8819 = 1,455.2 kVAR. โควต้าฟรี = 61.97% × 1,650 = 1,022.5 kVAR จึงมีส่วนเกิน = 432.7 kVAR. ที่ PF 0.95 → Q₂ = 542.3 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 432.7 × 56.07 ≈ 24,259 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 81,591), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (51,183), หรือเอา PF มาลบกันตรงๆ (18,503) — ระวังให้ดีนะ!"},
{cat:"pfc",level:1,q:"[ศูนย์ข้อมูล (Data Center)] ศูนย์ข้อมูล (Data Center)เพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,900 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["93,953 บาท/เดือน","58,938 บาท/เดือน","27,935 บาท/เดือน","21,307 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 1,900 × 0.8819 = 1,675.6 kVAR. โควต้าฟรี = 61.97% × 1,900 = 1,177.4 kVAR จึงมีส่วนเกิน = 498.2 kVAR. ที่ PF 0.95 → Q₂ = 624.5 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 498.2 × 56.07 ≈ 27,935 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 93,953), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (58,938), หรือเอา PF มาลบกันตรงๆ (21,307) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงงานปูนซีเมนต์] โรงงานปูนซีเมนต์เพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 300 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["4,411 บาท/เดือน","14,835 บาท/เดือน","9,306 บาท/เดือน","3,364 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 300 × 0.8819 = 264.6 kVAR. โควต้าฟรี = 61.97% × 300 = 185.9 kVAR จึงมีส่วนเกิน = 78.7 kVAR. ที่ PF 0.95 → Q₂ = 98.6 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 78.7 × 56.07 ≈ 4,411 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 14,835), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (9,306), หรือเอา PF มาลบกันตรงๆ (3,364) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[สถานีสูบน้ำประปา] สถานีสูบน้ำประปาเพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,000 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["14,703 บาท/เดือน","11,214 บาท/เดือน","31,020 บาท/เดือน","49,449 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 1,000 × 0.8819 = 881.9 kVAR. โควต้าฟรี = 61.97% × 1,000 = 619.7 kVAR จึงมีส่วนเกิน = 262.2 kVAR. ที่ PF 0.95 → Q₂ = 328.7 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 262.2 × 56.07 ≈ 14,703 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 49,449), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (31,020), หรือเอา PF มาลบกันตรงๆ (11,214) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงงานเหล็กรีดเย็น] โรงงานเหล็กรีดเย็นเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 650 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["20,163 บาท/เดือน","9,557 บาท/เดือน","7,289 บาท/เดือน","32,142 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 650 × 0.8819 = 573.2 kVAR. โควต้าฟรี = 61.97% × 650 = 402.8 kVAR จึงมีส่วนเกิน = 170.4 kVAR. ที่ PF 0.95 → Q₂ = 213.6 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 170.4 × 56.07 ≈ 9,557 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 32,142), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (20,163), หรือเอา PF มาลบกันตรงๆ (7,289) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงพิมพ์อุตสาหกรรม] โรงพิมพ์อุตสาหกรรมเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 600 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["18,612 บาท/เดือน","6,728 บาท/เดือน","29,669 บาท/เดือน","8,822 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 600 × 0.8819 = 529.2 kVAR. โควต้าฟรี = 61.97% × 600 = 371.8 kVAR จึงมีส่วนเกิน = 157.3 kVAR. ที่ PF 0.95 → Q₂ = 197.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 157.3 × 56.07 ≈ 8,822 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 29,669), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (18,612), หรือเอา PF มาลบกันตรงๆ (6,728) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงงานเฟอร์นิเจอร์] โรงงานเฟอร์นิเจอร์เพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,350 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["41,877 บาท/เดือน","66,756 บาท/เดือน","15,139 บาท/เดือน","19,848 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 1,350 × 0.8819 = 1,190.6 kVAR. โควต้าฟรี = 61.97% × 1,350 = 836.6 kVAR จึงมีส่วนเกิน = 354.0 kVAR. ที่ PF 0.95 → Q₂ = 443.7 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 354.0 × 56.07 ≈ 19,848 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 66,756), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (41,877), หรือเอา PF มาลบกันตรงๆ (15,139) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงงานแปรรูปอาหารทะเล] โรงงานแปรรูปอาหารทะเลเพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 400 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["19,780 บาท/เดือน","12,408 บาท/เดือน","4,486 บาท/เดือน","5,881 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 400 × 0.8819 = 352.8 kVAR. โควต้าฟรี = 61.97% × 400 = 247.9 kVAR จึงมีส่วนเกิน = 104.9 kVAR. ที่ PF 0.95 → Q₂ = 131.5 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 104.9 × 56.07 ≈ 5,881 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 19,780), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (12,408), หรือเอา PF มาลบกันตรงๆ (4,486) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงงานเซรามิก] โรงงานเซรามิกเพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,650 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["12,055 บาท/เดือน","69,387 บาท/เดือน","13,877 บาท/เดือน","38,978 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 1,650 × 0.7500 = 1,237.5 kVAR. โควต้าฟรี = 61.97% × 1,650 = 1,022.5 kVAR จึงมีส่วนเกิน = 215.0 kVAR. ที่ PF 0.95 → Q₂ = 542.3 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 215.0 × 56.07 ≈ 12,055 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 69,387), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (38,978), หรือเอา PF มาลบกันตรงๆ (13,877) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงงานยางพารา] โรงงานยางพาราเพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 450 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["3,288 บาท/เดือน","3,785 บาท/เดือน","18,924 บาท/เดือน","10,630 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 450 × 0.7500 = 337.5 kVAR. โควต้าฟรี = 61.97% × 450 = 278.9 kVAR จึงมีส่วนเกิน = 58.6 kVAR. ที่ PF 0.95 → Q₂ = 147.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 58.6 × 56.07 ≈ 3,288 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 18,924), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (10,630), หรือเอา PF มาลบกันตรงๆ (3,785) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงน้ำแข็ง] โรงน้ำแข็งเพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 800 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["6,728 บาท/เดือน","33,642 บาท/เดือน","18,899 บาท/เดือน","5,845 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 800 × 0.7500 = 600.0 kVAR. โควต้าฟรี = 61.97% × 800 = 495.8 kVAR จึงมีส่วนเกิน = 104.2 kVAR. ที่ PF 0.95 → Q₂ = 262.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 104.2 × 56.07 ≈ 5,845 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 33,642), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (18,899), หรือเอา PF มาลบกันตรงๆ (6,728) — ระวังให้ดีนะ!"},
{cat:"pfc",level:2,q:"[โรงงานบรรจุภัณฑ์] โรงงานบรรจุภัณฑ์เพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 850 kW, PF ปัจจุบัน 0.80, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["20,080 บาท/เดือน","6,210 บาท/เดือน","7,149 บาท/เดือน","35,745 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.80²)÷0.80 = 0.7500 → Q₁ = 850 × 0.7500 = 637.5 kVAR. โควต้าฟรี = 61.97% × 850 = 526.7 kVAR จึงมีส่วนเกิน = 110.8 kVAR. ที่ PF 0.95 → Q₂ = 279.4 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 110.8 × 56.07 ≈ 6,210 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 35,745), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (20,080), หรือเอา PF มาลบกันตรงๆ (7,149) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[โรงงานผลิตเครื่องดื่ม] โรงงานผลิตเครื่องดื่มเพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,500 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["58,160 บาท/เดือน","21,026 บาท/เดือน","33,684 บาท/เดือน","85,804 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 1,500 × 1.0202 = 1,530.3 kVAR. โควต้าฟรี = 61.97% × 1,500 = 929.6 kVAR จึงมีส่วนเกิน = 600.8 kVAR. ที่ PF 0.95 → Q₂ = 493.0 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 600.8 × 56.07 ≈ 33,684 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 85,804), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (58,160), หรือเอา PF มาลบกันตรงๆ (21,026) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[ศูนย์กระจายสินค้า] ศูนย์กระจายสินค้าเพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 950 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["46,977 บาท/เดือน","29,469 บาท/เดือน","10,653 บาท/เดือน","13,967 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 950 × 0.8819 = 837.8 kVAR. โควต้าฟรี = 61.97% × 950 = 588.7 kVAR จึงมีส่วนเกิน = 249.1 kVAR. ที่ PF 0.95 → Q₂ = 312.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 249.1 × 56.07 ≈ 13,967 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 46,977), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (29,469), หรือเอา PF มาลบกันตรงๆ (10,653) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[โรงงานอาหารแช่แข็ง] โรงงานอาหารแช่แข็งเพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,450 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["16,260 บาท/เดือน","44,979 บาท/เดือน","21,319 บาท/เดือน","71,701 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 1,450 × 0.8819 = 1,278.8 kVAR. โควต้าฟรี = 61.97% × 1,450 = 898.6 kVAR จึงมีส่วนเกิน = 380.2 kVAR. ที่ PF 0.95 → Q₂ = 476.6 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 380.2 × 56.07 ≈ 21,319 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 71,701), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (44,979), หรือเอา PF มาลบกันตรงๆ (16,260) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[ไลน์ประกอบชิ้นส่วนยานยนต์] ไลน์ประกอบชิ้นส่วนยานยนต์เพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 800 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["31,019 บาท/เดือน","11,214 บาท/เดือน","17,965 บาท/เดือน","45,762 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 800 × 1.0202 = 816.2 kVAR. โควต้าฟรี = 61.97% × 800 = 495.8 kVAR จึงมีส่วนเกิน = 320.4 kVAR. ที่ PF 0.95 → Q₂ = 262.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 320.4 × 56.07 ≈ 17,965 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 45,762), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (31,019), หรือเอา PF มาลบกันตรงๆ (11,214) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[โรงสีข้าวขนาดใหญ่] โรงสีข้าวขนาดใหญ่เพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 800 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["24,816 บาท/เดือน","11,762 บาท/เดือน","39,559 บาท/เดือน","8,971 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 800 × 0.8819 = 705.5 kVAR. โควต้าฟรี = 61.97% × 800 = 495.8 kVAR จึงมีส่วนเกิน = 209.8 kVAR. ที่ PF 0.95 → Q₂ = 262.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 209.8 × 56.07 ≈ 11,762 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 39,559), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (24,816), หรือเอา PF มาลบกันตรงๆ (8,971) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[โรงงานพลาสติกฉีดขึ้นรูป] โรงงานพลาสติกฉีดขึ้นรูปเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 900 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["34,896 บาท/เดือน","51,483 บาท/เดือน","20,211 บาท/เดือน","12,616 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 900 × 1.0202 = 918.2 kVAR. โควต้าฟรี = 61.97% × 900 = 557.7 kVAR จึงมีส่วนเกิน = 360.5 kVAR. ที่ PF 0.95 → Q₂ = 295.8 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 360.5 × 56.07 ≈ 20,211 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 51,483), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (34,896), หรือเอา PF มาลบกันตรงๆ (12,616) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[คลังสินค้าห้องเย็น] คลังสินค้าห้องเย็นเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 850 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["48,622 บาท/เดือน","11,915 บาท/เดือน","32,957 บาท/เดือน","19,088 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 850 × 1.0202 = 867.2 kVAR. โควต้าฟรี = 61.97% × 850 = 526.7 kVAR จึงมีส่วนเกิน = 340.4 kVAR. ที่ PF 0.95 → Q₂ = 279.4 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 340.4 × 56.07 ≈ 19,088 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 48,622), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (32,957), หรือเอา PF มาลบกันตรงๆ (11,915) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[โรงงานสิ่งทอ] โรงงานสิ่งทอเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,450 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["56,222 บาท/เดือน","20,325 บาท/เดือน","82,944 บาท/เดือน","32,562 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 1,450 × 1.0202 = 1,479.3 kVAR. โควต้าฟรี = 61.97% × 1,450 = 898.6 kVAR จึงมีส่วนเกิน = 580.7 kVAR. ที่ PF 0.95 → Q₂ = 476.6 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 580.7 × 56.07 ≈ 32,562 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 82,944), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (56,222), หรือเอา PF มาลบกันตรงๆ (20,325) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[โรงงานกระดาษ] โรงงานกระดาษเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,750 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["100,105 บาท/เดือน","39,298 บาท/เดือน","24,531 บาท/เดือน","67,854 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 1,750 × 1.0202 = 1,785.4 kVAR. โควต้าฟรี = 61.97% × 1,750 = 1,084.5 kVAR จึงมีส่วนเกิน = 700.9 kVAR. ที่ PF 0.95 → Q₂ = 575.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 700.9 × 56.07 ≈ 39,298 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 100,105), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (67,854), หรือเอา PF มาลบกันตรงๆ (24,531) — ระวังให้ดีนะ!"},
{cat:"pfc",level:3,q:"[ศูนย์ข้อมูล (Data Center)] ศูนย์ข้อมูล (Data Center)เพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 900 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["27,918 บาท/เดือน","44,504 บาท/เดือน","10,093 บาท/เดือน","13,232 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 900 × 0.8819 = 793.7 kVAR. โควต้าฟรี = 61.97% × 900 = 557.7 kVAR จึงมีส่วนเกิน = 236.0 kVAR. ที่ PF 0.95 → Q₂ = 295.8 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 236.0 × 56.07 ≈ 13,232 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 44,504), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (27,918), หรือเอา PF มาลบกันตรงๆ (10,093) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงงานปูนซีเมนต์] โรงงานปูนซีเมนต์เพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,600 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["35,930 บาท/เดือน","91,525 บาท/เดือน","62,038 บาท/เดือน","22,428 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 1,600 × 1.0202 = 1,632.3 kVAR. โควต้าฟรี = 61.97% × 1,600 = 991.5 kVAR จึงมีส่วนเกิน = 640.8 kVAR. ที่ PF 0.95 → Q₂ = 525.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 640.8 × 56.07 ≈ 35,930 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 91,525), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (62,038), หรือเอา PF มาลบกันตรงๆ (22,428) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[สถานีสูบน้ำประปา] สถานีสูบน้ำประปาเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,500 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["21,026 บาท/เดือน","58,160 บาท/เดือน","33,684 บาท/เดือน","85,804 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 1,500 × 1.0202 = 1,530.3 kVAR. โควต้าฟรี = 61.97% × 1,500 = 929.6 kVAR จึงมีส่วนเกิน = 600.8 kVAR. ที่ PF 0.95 → Q₂ = 493.0 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 600.8 × 56.07 ≈ 33,684 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 85,804), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (58,160), หรือเอา PF มาลบกันตรงๆ (21,026) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงงานเหล็กรีดเย็น] โรงงานเหล็กรีดเย็นเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 350 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["10,857 บาท/เดือน","3,925 บาท/เดือน","5,146 บาท/เดือน","17,307 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 350 × 0.8819 = 308.7 kVAR. โควต้าฟรี = 61.97% × 350 = 216.9 kVAR จึงมีส่วนเกิน = 91.8 kVAR. ที่ PF 0.95 → Q₂ = 115.0 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 91.8 × 56.07 ≈ 5,146 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 17,307), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (10,857), หรือเอา PF มาลบกันตรงๆ (3,925) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงพิมพ์อุตสาหกรรม] โรงพิมพ์อุตสาหกรรมเพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 900 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["20,211 บาท/เดือน","51,483 บาท/เดือน","34,896 บาท/เดือน","12,616 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 900 × 1.0202 = 918.2 kVAR. โควต้าฟรี = 61.97% × 900 = 557.7 kVAR จึงมีส่วนเกิน = 360.5 kVAR. ที่ PF 0.95 → Q₂ = 295.8 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 360.5 × 56.07 ≈ 20,211 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 51,483), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (34,896), หรือเอา PF มาลบกันตรงๆ (12,616) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงงานเฟอร์นิเจอร์] โรงงานเฟอร์นิเจอร์เพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 550 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["17,061 บาท/เดือน","8,086 บาท/เดือน","6,168 บาท/เดือน","27,197 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 550 × 0.8819 = 485.1 kVAR. โควต้าฟรี = 61.97% × 550 = 340.8 kVAR จึงมีส่วนเกิน = 144.2 kVAR. ที่ PF 0.95 → Q₂ = 180.8 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 144.2 × 56.07 ≈ 8,086 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 27,197), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (17,061), หรือเอา PF มาลบกันตรงๆ (6,168) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงงานแปรรูปอาหารทะเล] โรงงานแปรรูปอาหารทะเลเพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,700 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["19,064 บาท/เดือน","84,063 บาท/เดือน","24,994 บาท/เดือน","52,734 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 1,700 × 0.8819 = 1,499.3 kVAR. โควต้าฟรี = 61.97% × 1,700 = 1,053.5 kVAR จึงมีส่วนเกิน = 445.8 kVAR. ที่ PF 0.95 → Q₂ = 558.8 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 445.8 × 56.07 ≈ 24,994 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 84,063), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (52,734), หรือเอา PF มาลบกันตรงๆ (19,064) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงงานเซรามิก] โรงงานเซรามิกเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,550 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["48,081 บาท/เดือน","76,646 บาท/เดือน","22,789 บาท/เดือน","17,382 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 1,550 × 0.8819 = 1,367.0 kVAR. โควต้าฟรี = 61.97% × 1,550 = 960.5 kVAR จึงมีส่วนเกิน = 406.4 kVAR. ที่ PF 0.95 → Q₂ = 509.5 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 406.4 × 56.07 ≈ 22,789 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 76,646), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (48,081), หรือเอา PF มาลบกันตรงๆ (17,382) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงงานยางพารา] โรงงานยางพาราเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 950 kW, PF ปัจจุบัน 0.75, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["46,977 บาท/เดือน","29,469 บาท/เดือน","10,653 บาท/เดือน","13,967 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.75²)÷0.75 = 0.8819 → Q₁ = 950 × 0.8819 = 837.8 kVAR. โควต้าฟรี = 61.97% × 950 = 588.7 kVAR จึงมีส่วนเกิน = 249.1 kVAR. ที่ PF 0.95 → Q₂ = 312.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 249.1 × 56.07 ≈ 13,967 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 46,977), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (29,469), หรือเอา PF มาลบกันตรงๆ (10,653) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงน้ำแข็ง] โรงน้ำแข็งเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 700 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["27,141 บาท/เดือน","15,719 บาท/เดือน","40,042 บาท/เดือน","9,812 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 700 × 1.0202 = 714.1 kVAR. โควต้าฟรี = 61.97% × 700 = 433.8 kVAR จึงมีส่วนเกิน = 280.4 kVAR. ที่ PF 0.95 → Q₂ = 230.1 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 280.4 × 56.07 ≈ 15,719 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 40,042), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (27,141), หรือเอา PF มาลบกันตรงๆ (9,812) — ระวังให้ดีนะ!"},
{cat:"pfc",level:4,q:"[โรงงานบรรจุภัณฑ์] โรงงานบรรจุภัณฑ์เพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 550 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["12,351 บาท/เดือน","7,710 บาท/เดือน","31,462 บาท/เดือน","21,325 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 550 × 1.0202 = 561.1 kVAR. โควต้าฟรี = 61.97% × 550 = 340.8 kVAR จึงมีส่วนเกิน = 220.3 kVAR. ที่ PF 0.95 → Q₂ = 180.8 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 220.3 × 56.07 ≈ 12,351 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 31,462), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (21,325), หรือเอา PF มาลบกันตรงๆ (7,710) — ระวังให้ดีนะ!"},
{cat:"pfc",level:5,q:"[โรงงานผลิตเครื่องดื่ม] โรงงานผลิตเครื่องดื่มเพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,650 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["542 kVAR","661 kVAR","1,683 kVAR","1,141 kVAR"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,650 × (1.0202 − 0.3287) = 1,650×0.6915 ≈ 1,141 kVAR (ดัน PF จาก 0.70 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,683 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (661), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (542) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:5,q:"[ศูนย์กระจายสินค้า] ศูนย์กระจายสินค้าเพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 950 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["29,266 บาท/เดือน","15,980 บาท/เดือน","62,275 บาท/เดือน","44,768 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 950 × 1.1691 = 1,110.7 kVAR. โควต้าฟรี = 61.97% × 950 = 588.7 kVAR จึงมีส่วนเกิน = 522.0 kVAR. ที่ PF 0.95 → Q₂ = 312.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 522.0 × 56.07 ≈ 29,266 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 62,275), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (44,768), หรือเอา PF มาลบกันตรงๆ (15,980) — ระวังให้ดีนะ!"},
{cat:"pfc",level:5,q:"[โรงงานอาหารแช่แข็ง] โรงงานอาหารแช่แข็งเพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 300 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["120 kVAR","207 kVAR","306 kVAR","99 kVAR"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 300 × (1.0202 − 0.3287) = 300×0.6915 ≈ 207 kVAR (ดัน PF จาก 0.70 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (306 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (120), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (99) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:5,q:"[ไลน์ประกอบชิ้นส่วนยานยนต์] ไลน์ประกอบชิ้นส่วนยานยนต์เพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 700 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["21,565 บาท/เดือน","32,987 บาท/เดือน","45,887 บาท/เดือน","11,775 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 700 × 1.1691 = 818.4 kVAR. โควต้าฟรี = 61.97% × 700 = 433.8 kVAR จึงมีส่วนเกิน = 384.6 kVAR. ที่ PF 0.95 → Q₂ = 230.1 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 384.6 × 56.07 ≈ 21,565 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 45,887), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (32,987), หรือเอา PF มาลบกันตรงๆ (11,775) — ระวังให้ดีนะ!"},
{cat:"pfc",level:5,q:"[โรงสีข้าวขนาดใหญ่] โรงสีข้าวขนาดใหญ่เพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 650 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["30,630 บาท/เดือน","10,934 บาท/เดือน","42,610 บาท/เดือน","20,024 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 650 × 1.1691 = 759.9 kVAR. โควต้าฟรี = 61.97% × 650 = 402.8 kVAR จึงมีส่วนเกิน = 357.1 kVAR. ที่ PF 0.95 → Q₂ = 213.6 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 357.1 × 56.07 ≈ 20,024 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 42,610), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (30,630), หรือเอา PF มาลบกันตรงๆ (10,934) — ระวังให้ดีนะ!"},
{cat:"pfc",level:5,q:"[โรงงานพลาสติกฉีดขึ้นรูป] โรงงานพลาสติกฉีดขึ้นรูปเพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,100 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["441 kVAR","1,122 kVAR","362 kVAR","761 kVAR"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,100 × (1.0202 − 0.3287) = 1,100×0.6915 ≈ 761 kVAR (ดัน PF จาก 0.70 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,122 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (441), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (362) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:5,q:"[คลังสินค้าห้องเย็น] คลังสินค้าห้องเย็นเพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,850 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["87,179 บาท/เดือน","56,992 บาท/เดือน","31,119 บาท/เดือน","121,273 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,850 × 1.1691 = 2,162.9 kVAR. โควต้าฟรี = 61.97% × 1,850 = 1,146.4 kVAR จึงมีส่วนเกิน = 1,016.4 kVAR. ที่ PF 0.95 → Q₂ = 608.1 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 1,016.4 × 56.07 ≈ 56,992 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 121,273), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (87,179), หรือเอา PF มาลบกันตรงๆ (31,119) — ระวังให้ดีนะ!"},
{cat:"pfc",level:5,q:"[โรงงานสิ่งทอ] โรงงานสิ่งทอเพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,050 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["68,831 บาท/เดือน","32,347 บาท/เดือน","49,480 บาท/เดือน","17,662 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,050 × 1.1691 = 1,227.6 kVAR. โควต้าฟรี = 61.97% × 1,050 = 650.7 kVAR จึงมีส่วนเกิน = 576.9 kVAR. ที่ PF 0.95 → Q₂ = 345.1 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 576.9 × 56.07 ≈ 32,347 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 68,831), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (49,480), หรือเอา PF มาลบกันตรงๆ (17,662) — ระวังให้ดีนะ!"},
{cat:"pfc",level:5,q:"[โรงงานกระดาษ] โรงงานกระดาษเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 250 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["5,614 บาท/เดือน","14,301 บาท/เดือน","9,693 บาท/เดือน","3,504 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 250 × 1.0202 = 255.1 kVAR. โควต้าฟรี = 61.97% × 250 = 154.9 kVAR จึงมีส่วนเกิน = 100.1 kVAR. ที่ PF 0.95 → Q₂ = 82.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 100.1 × 56.07 ≈ 5,614 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 14,301), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (9,693), หรือเอา PF มาลบกันตรงๆ (3,504) — ระวังให้ดีนะ!"},
{cat:"pfc",level:5,q:"[ศูนย์ข้อมูล (Data Center)] ศูนย์ข้อมูล (Data Center)เพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 850 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["32,957 บาท/เดือน","11,915 บาท/เดือน","48,622 บาท/เดือน","19,088 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 850 × 1.0202 = 867.2 kVAR. โควต้าฟรี = 61.97% × 850 = 526.7 kVAR จึงมีส่วนเกิน = 340.4 kVAR. ที่ PF 0.95 → Q₂ = 279.4 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 340.4 × 56.07 ≈ 19,088 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 48,622), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (32,957), หรือเอา PF มาลบกันตรงๆ (11,915) — ระวังให้ดีนะ!"},
{cat:"pfc",level:6,q:"[โรงงานปูนซีเมนต์] โรงงานปูนซีเมนต์เพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 650 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["42,610 บาท/เดือน","10,934 บาท/เดือน","30,630 บาท/เดือน","20,024 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 650 × 1.1691 = 759.9 kVAR. โควต้าฟรี = 61.97% × 650 = 402.8 kVAR จึงมีส่วนเกิน = 357.1 kVAR. ที่ PF 0.95 → Q₂ = 213.6 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 357.1 × 56.07 ≈ 20,024 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 42,610), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (30,630), หรือเอา PF มาลบกันตรงๆ (10,934) — ระวังให้ดีนะ!"},
{cat:"pfc",level:6,q:"[สถานีสูบน้ำประปา] สถานีสูบน้ำประปาเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 750 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["519 kVAR","765 kVAR","300 kVAR","247 kVAR"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 750 × (1.0202 − 0.3287) = 750×0.6915 ≈ 519 kVAR (ดัน PF จาก 0.70 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (765 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (300), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (247) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:6,q:"[โรงงานเหล็กรีดเย็น] โรงงานเหล็กรีดเย็นเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,700 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["1,429 kVAR","1,988 kVAR","934 kVAR","559 kVAR"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,700 × (1.1691 − 0.3287) = 1,700×0.8404 ≈ 1,429 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,988 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (934), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (559) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:6,q:"[โรงพิมพ์อุตสาหกรรม] โรงพิมพ์อุตสาหกรรมเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 450 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["459 kVAR","180 kVAR","148 kVAR","311 kVAR"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 450 × (1.0202 − 0.3287) = 450×0.6915 ≈ 311 kVAR (ดัน PF จาก 0.70 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (459 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (180), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (148) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:6,q:"[โรงงานเฟอร์นิเจอร์] โรงงานเฟอร์นิเจอร์เพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 950 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["36,835 บาท/เดือน","54,343 บาท/เดือน","21,333 บาท/เดือน","13,317 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 950 × 1.0202 = 969.2 kVAR. โควต้าฟรี = 61.97% × 950 = 588.7 kVAR จึงมีส่วนเกิน = 380.5 kVAR. ที่ PF 0.95 → Q₂ = 312.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 380.5 × 56.07 ≈ 21,333 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 54,343), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (36,835), หรือเอา PF มาลบกันตรงๆ (13,317) — ระวังให้ดีนะ!"},
{cat:"pfc",level:6,q:"[โรงงานแปรรูปอาหารทะเล] โรงงานแปรรูปอาหารทะเลเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,050 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["345 kVAR","1,228 kVAR","577 kVAR","882 kVAR"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,050 × (1.1691 − 0.3287) = 1,050×0.8404 ≈ 882 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,228 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (577), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (345) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:6,q:"[โรงงานเซรามิก] โรงงานเซรามิกเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,150 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["54,192 บาท/เดือน","35,427 บาท/เดือน","19,344 บาท/เดือน","75,386 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,150 × 1.1691 = 1,344.5 kVAR. โควต้าฟรี = 61.97% × 1,150 = 712.7 kVAR จึงมีส่วนเกิน = 631.8 kVAR. ที่ PF 0.95 → Q₂ = 378.0 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 631.8 × 56.07 ≈ 35,427 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 75,386), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (54,192), หรือเอา PF มาลบกันตรงๆ (19,344) — ระวังให้ดีนะ!"},
{cat:"pfc",level:6,q:"[โรงงานยางพารา] โรงงานยางพาราเพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,900 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["624 kVAR","1,044 kVAR","1,597 kVAR","2,221 kVAR"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,900 × (1.1691 − 0.3287) = 1,900×0.8404 ≈ 1,597 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (2,221 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (1,044), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (624) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:6,q:"[โรงน้ำแข็ง] โรงน้ำแข็งเพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,250 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["687 kVAR","1,461 kVAR","1,051 kVAR","411 kVAR"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,250 × (1.1691 − 0.3287) = 1,250×0.8404 ≈ 1,051 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,461 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (687), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (411) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:6,q:"[โรงงานบรรจุภัณฑ์] โรงงานบรรจุภัณฑ์เพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 350 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["10,782 บาท/เดือน","16,493 บาท/เดือน","22,944 บาท/เดือน","5,887 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 350 × 1.1691 = 409.2 kVAR. โควต้าฟรี = 61.97% × 350 = 216.9 kVAR จึงมีส่วนเกิน = 192.3 kVAR. ที่ PF 0.95 → Q₂ = 115.0 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 192.3 × 56.07 ≈ 10,782 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 22,944), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (16,493), หรือเอา PF มาลบกันตรงๆ (5,887) — ระวังให้ดีนะ!"},
{cat:"pfc",level:7,q:"[โรงงานผลิตเครื่องดื่ม] โรงงานผลิตเครื่องดื่มเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 800 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["571 kVAR","1,067 kVAR","804 kVAR","263 kVAR"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 800 × (1.3333 − 0.3287) = 800×1.0046 ≈ 804 kVAR (ดัน PF จาก 0.60 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,067 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (571), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (263) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:7,q:"[ศูนย์กระจายสินค้า] ศูนย์กระจายสินค้าเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,950 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["127,829 บาท/เดือน","32,801 บาท/เดือน","91,891 บาท/เดือน","60,073 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,950 × 1.1691 = 2,279.8 kVAR. โควต้าฟรี = 61.97% × 1,950 = 1,208.4 kVAR จึงมีส่วนเกิน = 1,071.4 kVAR. ที่ PF 0.95 → Q₂ = 640.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 1,071.4 × 56.07 ≈ 60,073 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 127,829), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (91,891), หรือเอา PF มาลบกันตรงๆ (32,801) — ระวังให้ดีนะ!"},
{cat:"pfc",level:7,q:"[โรงงานอาหารแช่แข็ง] โรงงานอาหารแช่แข็งเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,000 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["65,553 บาท/เดือน","47,124 บาท/เดือน","16,821 บาท/เดือน","30,807 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,000 × 1.1691 = 1,169.1 kVAR. โควต้าฟรี = 61.97% × 1,000 = 619.7 kVAR จึงมีส่วนเกิน = 549.4 kVAR. ที่ PF 0.95 → Q₂ = 328.7 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 549.4 × 56.07 ≈ 30,807 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 65,553), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (47,124), หรือเอา PF มาลบกันตรงๆ (16,821) — ระวังให้ดีนะ!"},
{cat:"pfc",level:7,q:"[ไลน์ประกอบชิ้นส่วนยานยนต์] ไลน์ประกอบชิ้นส่วนยานยนต์เพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,800 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["35,324 บาท/เดือน","134,568 บาท/เดือน","101,395 บาท/เดือน","72,024 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333 → Q₁ = 1,800 × 1.3333 = 2,400.0 kVAR. โควต้าฟรี = 61.97% × 1,800 = 1,115.5 kVAR จึงมีส่วนเกิน = 1,284.5 kVAR. ที่ PF 0.95 → Q₂ = 591.6 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 1,284.5 × 56.07 ≈ 72,024 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 134,568), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (101,395), หรือเอา PF มาลบกันตรงๆ (35,324) — ระวังให้ดีนะ!"},
{cat:"pfc",level:7,q:"[โรงสีข้าวขนาดใหญ่] โรงสีข้าวขนาดใหญ่เพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,650 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["907 kVAR","542 kVAR","1,387 kVAR","1,929 kVAR"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,650 × (1.1691 − 0.3287) = 1,650×0.8404 ≈ 1,387 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,929 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (907), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (542) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:7,q:"[โรงงานพลาสติกฉีดขึ้นรูป] โรงงานพลาสติกฉีดขึ้นรูปเพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,750 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["1,758 kVAR","1,249 kVAR","2,333 kVAR","575 kVAR"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,750 × (1.3333 − 0.3287) = 1,750×1.0046 ≈ 1,758 kVAR (ดัน PF จาก 0.60 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (2,333 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (1,249), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (575) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:7,q:"[คลังสินค้าห้องเย็น] คลังสินค้าห้องเย็นเพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,750 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["114,718 บาท/เดือน","53,911 บาท/เดือน","82,467 บาท/เดือน","29,437 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,750 × 1.1691 = 2,046.0 kVAR. โควต้าฟรี = 61.97% × 1,750 = 1,084.5 kVAR จึงมีส่วนเกิน = 961.5 kVAR. ที่ PF 0.95 → Q₂ = 575.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 961.5 × 56.07 ≈ 53,911 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 114,718), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (82,467), หรือเอา PF มาลบกันตรงๆ (29,437) — ระวังให้ดีนะ!"},
{cat:"pfc",level:7,q:"[โรงงานสิ่งทอ] โรงงานสิ่งทอเพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 950 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["29,266 บาท/เดือน","62,275 บาท/เดือน","15,980 บาท/เดือน","44,768 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 950 × 1.1691 = 1,110.7 kVAR. โควต้าฟรี = 61.97% × 950 = 588.7 kVAR จึงมีส่วนเกิน = 522.0 kVAR. ที่ PF 0.95 → Q₂ = 312.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 522.0 × 56.07 ≈ 29,266 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 62,275), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (44,768), หรือเอา PF มาลบกันตรงๆ (15,980) — ระวังให้ดีนะ!"},
{cat:"pfc",level:7,q:"[โรงงานกระดาษ] โรงงานกระดาษเพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 500 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["28,165 บาท/เดือน","37,380 บาท/เดือน","9,812 บาท/เดือน","20,007 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333 → Q₁ = 500 × 1.3333 = 666.7 kVAR. โควต้าฟรี = 61.97% × 500 = 309.9 kVAR จึงมีส่วนเกิน = 356.8 kVAR. ที่ PF 0.95 → Q₂ = 164.3 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 356.8 × 56.07 ≈ 20,007 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 37,380), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (28,165), หรือเอา PF มาลบกันตรงๆ (9,812) — ระวังให้ดีนะ!"},
{cat:"pfc",level:7,q:"[ศูนย์ข้อมูล (Data Center)] ศูนย์ข้อมูล (Data Center)เพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,900 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["31,960 บาท/เดือน","124,551 บาท/เดือน","58,532 บาท/เดือน","89,535 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,900 × 1.1691 = 2,221.3 kVAR. โควต้าฟรี = 61.97% × 1,900 = 1,177.4 kVAR จึงมีส่วนเกิน = 1,043.9 kVAR. ที่ PF 0.95 → Q₂ = 624.5 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 1,043.9 × 56.07 ≈ 58,532 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 124,551), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (89,535), หรือเอา PF มาลบกันตรงๆ (31,960) — ระวังให้ดีนะ!"},
{cat:"pfc",level:8,q:"[โรงงานปูนซีเมนต์] โรงงานปูนซีเมนต์เพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 2,000 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["2,338 kVAR","1,099 kVAR","657 kVAR","1,681 kVAR"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 2,000 × (1.1691 − 0.3287) = 2,000×0.8404 ≈ 1,681 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (2,338 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (1,099), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (657) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:8,q:"[สถานีสูบน้ำประปา] สถานีสูบน้ำประปาเพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 450 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["18,006 บาท/เดือน","8,831 บาท/เดือน","25,349 บาท/เดือน","33,642 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333 → Q₁ = 450 × 1.3333 = 600.0 kVAR. โควต้าฟรี = 61.97% × 450 = 278.9 kVAR จึงมีส่วนเกิน = 321.1 kVAR. ที่ PF 0.95 → Q₂ = 147.9 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 321.1 × 56.07 ≈ 18,006 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 33,642), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (25,349), หรือเอา PF มาลบกันตรงๆ (8,831) — ระวังให้ดีนะ!"},
{cat:"pfc",level:8,q:"[โรงงานเหล็กรีดเย็น] โรงงานเหล็กรีดเย็นเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,850 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["56,992 บาท/เดือน","87,179 บาท/เดือน","121,273 บาท/เดือน","31,119 บาท/เดือน"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,850 × 1.1691 = 2,162.9 kVAR. โควต้าฟรี = 61.97% × 1,850 = 1,146.4 kVAR จึงมีส่วนเกิน = 1,016.4 kVAR. ที่ PF 0.95 → Q₂ = 608.1 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 1,016.4 × 56.07 ≈ 56,992 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 121,273), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (87,179), หรือเอา PF มาลบกันตรงๆ (31,119) — ระวังให้ดีนะ!"},
{cat:"pfc",level:8,q:"[โรงพิมพ์อุตสาหกรรม] โรงพิมพ์อุตสาหกรรมเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 600 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["28,274 บาท/เดือน","39,332 บาท/เดือน","18,484 บาท/เดือน","10,093 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 600 × 1.1691 = 701.5 kVAR. โควต้าฟรี = 61.97% × 600 = 371.8 kVAR จึงมีส่วนเกิน = 329.7 kVAR. ที่ PF 0.95 → Q₂ = 197.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 329.7 × 56.07 ≈ 18,484 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 39,332), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (28,274), หรือเอา PF มาลบกันตรงๆ (10,093) — ระวังให้ดีนะ!"},
{cat:"pfc",level:8,q:"[โรงงานเฟอร์นิเจอร์] โรงงานเฟอร์นิเจอร์เพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 500 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["32,777 บาท/เดือน","15,403 บาท/เดือน","8,410 บาท/เดือน","23,562 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 500 × 1.1691 = 584.6 kVAR. โควต้าฟรี = 61.97% × 500 = 309.9 kVAR จึงมีส่วนเกิน = 274.7 kVAR. ที่ PF 0.95 → Q₂ = 164.3 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 274.7 × 56.07 ≈ 15,403 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 32,777), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (23,562), หรือเอา PF มาลบกันตรงๆ (8,410) — ระวังให้ดีนะ!"},
{cat:"pfc",level:8,q:"[โรงงานแปรรูปอาหารทะเล] โรงงานแปรรูปอาหารทะเลเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,200 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["67,597 บาท/เดือน","23,549 บาท/เดือน","89,712 บาท/เดือน","48,016 บาท/เดือน"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333 → Q₁ = 1,200 × 1.3333 = 1,600.0 kVAR. โควต้าฟรี = 61.97% × 1,200 = 743.6 kVAR จึงมีส่วนเกิน = 856.4 kVAR. ที่ PF 0.95 → Q₂ = 394.4 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 856.4 × 56.07 ≈ 48,016 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 89,712), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (67,597), หรือเอา PF มาลบกันตรงๆ (23,549) — ระวังให้ดีนะ!"},
{cat:"pfc",level:8,q:"[โรงงานเซรามิก] โรงงานเซรามิกเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 2,000 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["112,661 บาท/เดือน","149,520 บาท/เดือน","80,027 บาท/เดือน","39,249 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333 → Q₁ = 2,000 × 1.3333 = 2,666.7 kVAR. โควต้าฟรี = 61.97% × 2,000 = 1,239.4 kVAR จึงมีส่วนเกิน = 1,427.3 kVAR. ที่ PF 0.95 → Q₂ = 657.4 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 1,427.3 × 56.07 ≈ 80,027 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 149,520), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (112,661), หรือเอา PF มาลบกันตรงๆ (39,249) — ระวังให้ดีนะ!"},
{cat:"pfc",level:8,q:"[โรงงานยางพารา] โรงงานยางพาราเพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 2,000 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["657 kVAR","2,667 kVAR","2,009 kVAR","1,427 kVAR"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 2,000 × (1.3333 − 0.3287) = 2,000×1.0046 ≈ 2,009 kVAR (ดัน PF จาก 0.60 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (2,667 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (1,427), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (657) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:8,q:"[โรงน้ำแข็ง] โรงน้ำแข็งเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 800 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["440 kVAR","672 kVAR","935 kVAR","263 kVAR"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 800 × (1.1691 − 0.3287) = 800×0.8404 ≈ 672 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (935 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (440), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (263) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:8,q:"[โรงงานบรรจุภัณฑ์] โรงงานบรรจุภัณฑ์เพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 500 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["667 kVAR","502 kVAR","164 kVAR","357 kVAR"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 500 × (1.3333 − 0.3287) = 500×1.0046 ≈ 502 kVAR (ดัน PF จาก 0.60 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (667 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (357), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (164) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:9,q:"[โรงงานผลิตเครื่องดื่ม] โรงงานผลิตเครื่องดื่มเพิ่งเพิ่มชุดปั๊มน้ำขนาดใหญ่และคอมเพรสเซอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 850 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["55,720 บาท/เดือน","26,186 บาท/เดือน","14,298 บาท/เดือน","40,055 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 850 × 1.1691 = 993.8 kVAR. โควต้าฟรี = 61.97% × 850 = 526.7 kVAR จึงมีส่วนเกิน = 467.0 kVAR. ที่ PF 0.95 → Q₂ = 279.4 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 467.0 × 56.07 ≈ 26,186 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 55,720), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (40,055), หรือเอา PF มาลบกันตรงๆ (14,298) — ระวังให้ดีนะ!"},
{cat:"pfc",level:9,q:"[ศูนย์กระจายสินค้า] ศูนย์กระจายสินค้าเพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 350 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["409 kVAR","192 kVAR","115 kVAR","294 kVAR"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 350 × (1.1691 − 0.3287) = 350×0.8404 ≈ 294 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (409 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (192), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (115) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:9,q:"[โรงงานอาหารแช่แข็ง] โรงงานอาหารแช่แข็งเพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 400 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["29,904 บาท/เดือน","7,850 บาท/เดือน","16,005 บาท/เดือน","22,532 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333 → Q₁ = 400 × 1.3333 = 533.3 kVAR. โควต้าฟรี = 61.97% × 400 = 247.9 kVAR จึงมีส่วนเกิน = 285.5 kVAR. ที่ PF 0.95 → Q₂ = 131.5 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 285.5 × 56.07 ≈ 16,005 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 29,904), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (22,532), หรือเอา PF มาลบกันตรงๆ (7,850) — ระวังให้ดีนะ!"},
{cat:"pfc",level:9,q:"[ไลน์ประกอบชิ้นส่วนยานยนต์] ไลน์ประกอบชิ้นส่วนยานยนต์เพิ่งอัปเกรดเครื่องอัดและมอเตอร์ขับหลายตัว ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,650 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["542 kVAR","1,387 kVAR","907 kVAR","1,929 kVAR"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,650 × (1.1691 − 0.3287) = 1,650×0.8404 ≈ 1,387 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,929 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (907), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (542) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:9,q:"[โรงสีข้าวขนาดใหญ่] โรงสีข้าวขนาดใหญ่เพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,300 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["21,867 บาท/เดือน","61,261 บาท/เดือน","40,048 บาท/เดือน","85,219 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,300 × 1.1691 = 1,519.9 kVAR. โควต้าฟรี = 61.97% × 1,300 = 805.6 kVAR จึงมีส่วนเกิน = 714.3 kVAR. ที่ PF 0.95 → Q₂ = 427.3 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 714.3 × 56.07 ≈ 40,048 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 85,219), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (61,261), หรือเอา PF มาลบกันตรงๆ (21,867) — ระวังให้ดีนะ!"},
{cat:"pfc",level:9,q:"[โรงงานพลาสติกฉีดขึ้นรูป] โรงงานพลาสติกฉีดขึ้นรูปเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,350 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["77,224 บาท/เดือน","52,344 บาท/เดือน","30,316 บาท/เดือน","18,924 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202 → Q₁ = 1,350 × 1.0202 = 1,377.3 kVAR. โควต้าฟรี = 61.97% × 1,350 = 836.6 kVAR จึงมีส่วนเกิน = 540.7 kVAR. ที่ PF 0.95 → Q₂ = 443.7 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 540.7 × 56.07 ≈ 30,316 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 77,224), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (52,344), หรือเอา PF มาลบกันตรงๆ (18,924) — ระวังให้ดีนะ!"},
{cat:"pfc",level:9,q:"[คลังสินค้าห้องเย็น] คลังสินค้าห้องเย็นเพิ่งเพิ่มระบบทำความเย็นและชิลเลอร์ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,950 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["1,959 kVAR","641 kVAR","1,392 kVAR","2,600 kVAR"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,950 × (1.3333 − 0.3287) = 1,950×1.0046 ≈ 1,959 kVAR (ดัน PF จาก 0.60 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (2,600 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (1,392), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (641) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:9,q:"[โรงงานสิ่งทอ] โรงงานสิ่งทอเพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,200 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["659 kVAR","1,403 kVAR","1,009 kVAR","394 kVAR"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,200 × (1.1691 − 0.3287) = 1,200×0.8404 ≈ 1,009 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,403 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (659), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (394) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:9,q:"[โรงงานกระดาษ] โรงงานกระดาษเพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 750 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["35,343 บาท/เดือน","49,165 บาท/เดือน","23,105 บาท/เดือน","12,616 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 750 × 1.1691 = 876.8 kVAR. โควต้าฟรี = 61.97% × 750 = 464.8 kVAR จึงมีส่วนเกิน = 412.1 kVAR. ที่ PF 0.95 → Q₂ = 246.5 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 412.1 × 56.07 ≈ 23,105 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 49,165), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (35,343), หรือเอา PF มาลบกันตรงๆ (12,616) — ระวังให้ดีนะ!"},
{cat:"pfc",level:9,q:"[ศูนย์ข้อมูล (Data Center)] ศูนย์ข้อมูล (Data Center)เพิ่งติดตั้งเครื่องจักร CNC และมอเตอร์สปินเดิล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,850 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["31,119 บาท/เดือน","87,179 บาท/เดือน","56,992 บาท/เดือน","121,273 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,850 × 1.1691 = 2,162.9 kVAR. โควต้าฟรี = 61.97% × 1,850 = 1,146.4 kVAR จึงมีส่วนเกิน = 1,016.4 kVAR. ที่ PF 0.95 → Q₂ = 608.1 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 1,016.4 × 56.07 ≈ 56,992 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 121,273), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (87,179), หรือเอา PF มาลบกันตรงๆ (31,119) — ระวังให้ดีนะ!"},
{cat:"pfc",level:10,q:"[โรงงานปูนซีเมนต์] โรงงานปูนซีเมนต์เพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 300 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["400 kVAR","301 kVAR","99 kVAR","214 kVAR"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 300 × (1.3333 − 0.3287) = 300×1.0046 ≈ 301 kVAR (ดัน PF จาก 0.60 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (400 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (214), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (99) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:10,q:"[สถานีสูบน้ำประปา] สถานีสูบน้ำประปาเพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 800 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["804 kVAR","263 kVAR","1,067 kVAR","571 kVAR"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 800 × (1.3333 − 0.3287) = 800×1.0046 ≈ 804 kVAR (ดัน PF จาก 0.60 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,067 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (571), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (263) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:10,q:"[โรงงานเหล็กรีดเย็น] โรงงานเหล็กรีดเย็นเพิ่งขยายระบบ HVAC และพัดลมอุตสาหกรรม ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 500 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["585 kVAR","164 kVAR","275 kVAR","420 kVAR"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 500 × (1.1691 − 0.3287) = 500×0.8404 ≈ 420 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (585 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (275), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (164) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:10,q:"[โรงพิมพ์อุตสาหกรรม] โรงพิมพ์อุตสาหกรรมเพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,850 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["1,016 kVAR","1,555 kVAR","608 kVAR","2,163 kVAR"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,850 × (1.1691 − 0.3287) = 1,850×0.8404 ≈ 1,555 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (2,163 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (1,016), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (608) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:10,q:"[โรงงานเฟอร์นิเจอร์] โรงงานเฟอร์นิเจอร์เพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 950 kW, PF ปัจจุบัน 0.60, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["312 kVAR","678 kVAR","954 kVAR","1,267 kVAR"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.60²)÷0.60 = 1.3333, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 950 × (1.3333 − 0.3287) = 950×1.0046 ≈ 954 kVAR (ดัน PF จาก 0.60 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,267 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (678), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (312) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:10,q:"[โรงงานแปรรูปอาหารทะเล] โรงงานแปรรูปอาหารทะเลเพิ่งเพิ่มไลน์เชื่อมอัตโนมัติและหุ่นยนต์แขนกล ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,400 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["91,774 บาท/เดือน","23,549 บาท/เดือน","43,129 บาท/เดือน","65,973 บาท/เดือน"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 1,400 × 1.1691 = 1,636.8 kVAR. โควต้าฟรี = 61.97% × 1,400 = 867.6 kVAR จึงมีส่วนเกิน = 769.2 kVAR. ที่ PF 0.95 → Q₂ = 460.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 769.2 × 56.07 ≈ 43,129 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 91,774), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (65,973), หรือเอา PF มาลบกันตรงๆ (23,549) — ระวังให้ดีนะ!"},
{cat:"pfc",level:10,q:"[โรงงานเซรามิก] โรงงานเซรามิกเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 250 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — จะประหยัดค่าปรับ Reactive Power ได้ประมาณเดือนละกี่บาท",
 options:["4,205 บาท/เดือน","7,702 บาท/เดือน","16,388 บาท/เดือน","11,781 บาท/เดือน"],correct:1,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691 → Q₁ = 250 × 1.1691 = 292.3 kVAR. โควต้าฟรี = 61.97% × 250 = 154.9 kVAR จึงมีส่วนเกิน = 137.4 kVAR. ที่ PF 0.95 → Q₂ = 82.2 kVAR ต่ำกว่าโควต้า ค่าปรับเหลือ 0. ประหยัด = 137.4 × 56.07 ≈ 7,702 บาท/เดือน",tip:"ลายแทงรุ่นพี่: (1) แปลง PF เป็น tanφ ด้วย √(1−PF²)÷PF (2) หา Q₁ = P×tanφ₁ (3) หักโควต้าฟรี 61.97%×P ก่อน (4) ส่วนเกิน × 56.07. กับดัก: ลืมหักโควต้าฟรี (จะได้ 16,388), เอาขนาดตู้ Cap ทั้งตู้ไปคูณค่าปรับ (11,781), หรือเอา PF มาลบกันตรงๆ (4,205) — ระวังให้ดีนะ!"},
{cat:"pfc",level:10,q:"[โรงงานยางพารา] โรงงานยางพาราเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,100 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["761 kVAR","1,122 kVAR","441 kVAR","362 kVAR"],correct:0,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,100 × (1.0202 − 0.3287) = 1,100×0.6915 ≈ 761 kVAR (ดัน PF จาก 0.70 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,122 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (441), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (362) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:10,q:"[โรงน้ำแข็ง] โรงน้ำแข็งเพิ่งขยายไลน์ผลิตด้วยมอเตอร์เหนี่ยวนำและ PLC ชุดใหม่ ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 850 kW, PF ปัจจุบัน 0.70, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["279 kVAR","340 kVAR","588 kVAR","867 kVAR"],correct:2,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.70²)÷0.70 = 1.0202, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 850 × (1.0202 − 0.3287) = 850×0.6915 ≈ 588 kVAR (ดัน PF จาก 0.70 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (867 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (340), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (279) — โฟกัสที่ส่วน 'ชดเชย' นะ!"},
{cat:"pfc",level:10,q:"[โรงงานบรรจุภัณฑ์] โรงงานบรรจุภัณฑ์เพิ่งติดตั้งระบบสายพานลำเลียงอัตโนมัติพร้อม Machine Vision ทำให้โหลดเป็นมอเตอร์เหนี่ยวนำเป็นหลักและค่าเพาเวอร์แฟกเตอร์ตก วัดโหลดรวม (Peak) ได้ 1,100 kW, PF ปัจจุบัน 0.65, ตั้งเป้าแก้ไขเป็น 0.95 การไฟฟ้าให้โควต้า kVAR ฟรี 61.97% ของ kW และคิดค่าปรับส่วนเกิน 56.07 บาท/kVAR ต่อเดือน — ต้องติดตั้ง Capacitor Bank ขนาดประมาณกี่ kVAR เพื่อดัน PF ถึงเป้าหมาย",
 options:["1,286 kVAR","362 kVAR","604 kVAR","924 kVAR"],correct:3,
 formula:"tanφ = √(1−PF²) ÷ PF ; Q = P × tanφ ; โควต้าฟรี = 0.6197 × P ; ค่าปรับ = (Q − โควต้าฟรี) × 56.07 ; ขนาด Cap = P × (tanφ₁ − tanφ₂)",steps:"tanφ₁ = √(1−0.65²)÷0.65 = 1.1691, tanφ₂(0.95) = 0.3287 → ขนาด Cap = P×(tanφ₁−tanφ₂) = 1,100 × (1.1691 − 0.3287) = 1,100×0.8404 ≈ 924 kVAR (ดัน PF จาก 0.65 ขึ้น 0.95)",tip:"ลายแทงรุ่นพี่: (1) แปลง PF1 และ PF2 เป็น tanφ (2) ขนาดตู้ที่ต้องชดเชย = P×(tanφ₁−tanφ₂) เท่านั้น. กับดัก: ตอบ Q₁ ทั้งก้อน (1,286 ลืมหักเป้าหมาย), หักโควต้าฟรีแทนเป้าหมาย (604), หรือตอบ Q₂ รีแอกทีฟที่เหลือ (362) — โฟกัสที่ส่วน 'ชดเชย' นะ!"}
];
/* ---------- meta ---------- */
const levelMeta = [
  {n:1,label:"พื้นฐานสุด",band:"basic"},   {n:2,label:"พื้นฐาน",band:"basic"},
  {n:3,label:"เริ่มต้น",band:"beginner"},  {n:4,label:"เริ่มต้น+",band:"beginner"},
  {n:5,label:"ปานกลาง",band:"medium"},     {n:6,label:"ปานกลาง+",band:"medium"},
  {n:7,label:"ขั้นสูง",band:"advanced"},   {n:8,label:"ขั้นสูง+",band:"advanced"},
  {n:9,label:"ผู้เชี่ยวชาญ",band:"expert"},{n:10,label:"ผู้เชี่ยวชาญสุด",band:"expert"}
];
/* ============ procedural question generator (fills every category to 100) ============ */
const GEN_TARGET = 100;
function gInt(lo,hi){ return Math.floor(Math.random()*(hi-lo+1))+lo; }
function gPick(a){ return a[Math.floor(Math.random()*a.length)]; }
function gLvl(b,s){ return Math.max(1, Math.min(10, b + gInt(-s, s))); }
function gfmt(x, dec){
  if(dec==null) dec=2;
  let r = Math.round(x*Math.pow(10,dec))/Math.pow(10,dec);
  if(Object.is(r,-0)) r=0;
  const neg = r<0; r=Math.abs(r);
  let s;
  if(dec>0){ s=r.toFixed(dec); if(s.indexOf(".")>=0) s=s.replace(/0+$/,"").replace(/\.$/,""); }
  else { s=String(Math.round(r)); }
  const p=s.split("."); p[0]=p[0].replace(/\B(?=(\d{3})+(?!\d))/g,","); s=p.join(".");
  return (neg?"-":"")+s;
}
function gopts(correct, distract, unit, dec, fmtFn){
  const f = fmtFn ? fmtFn : (v=> gfmt(v,dec) + (unit?(" "+unit):""));
  const ct=f(correct); const out=[ct]; const seen=new Set([ct]);
  for(const d of (distract||[])){ const t=f(d); if(t!=null && !seen.has(t)){ seen.add(t); out.push(t);} if(out.length>=4) break; }
  let k=1;
  while(out.length<4 && k<200){
    const cand = (correct!==0) ? correct*(1 + 0.13*k*((k%2)?1:-1)) : (k*2);
    const t=f(cand); if(!seen.has(t)){ seen.add(t); out.push(t);} k++;
  }
  const arr=out.slice(0,4); shuffle(arr);
  return { options: arr, correct: arr.indexOf(ct) };
}
function gfixed(correctText, wrongs){
  const out=[correctText]; const seen=new Set([correctText]);
  for(const w of (wrongs||[])){ if(w!=null && !seen.has(w)){ seen.add(w); out.push(w);} if(out.length>=4) break; }
  let n=1; while(out.length<4){ const w="ไม่มีข้อใดถูก ("+(n++)+")"; if(!seen.has(w)){ seen.add(w); out.push(w);} if(n>9) break; }
  shuffle(out);
  return { options: out.slice(0,4), correct: out.indexOf(correctText) };
}
function ohmFmt(v){
  if(v>=1e6) return gfmt(v/1e6,2)+" MΩ";
  if(v>=1e3) return gfmt(v/1e3,2)+" kΩ";
  return gfmt(v,0)+" Ω";
}
const RC=[["ดำ",0],["น้ำตาล",1],["แดง",2],["ส้ม",3],["เหลือง",4],["เขียว",5],["น้ำเงิน",6],["ม่วง",7],["เทา",8],["ขาว",9]];
const SQRT2=Math.SQRT2, PI=Math.PI;
const SITE=["โรงงาน","อาคารสำนักงาน","ตู้ควบคุม","ชุดทดสอบ","ห้องแล็บ","หน้างาน","แผงสาธิต","เวิร์กช็อป"];

const GEN = {
  /* ---------- กฎของโอห์ม / วงจร DC ---------- */
  ohm:[
    ()=>{ const I=gInt(2,12),R=gInt(2,25),V=I*R;
      return Object.assign({level:gLvl(3,2),
        q:"ที่"+gPick(SITE)+" จ่ายไฟ "+V+" โวลต์ ผ่านตัวต้านทาน "+R+" โอห์ม กระแสที่ไหลในวงจรเท่าใด",
        formula:"I = V ÷ R", steps:"I = "+V+" ÷ "+R+" = "+I+" แอมแปร์",
        tip:"กระแสแปรผันตรงกับแรงดัน และแปรผกผันกับความต้านทาน"},
        gopts(I,[V*R, V+R, I+gInt(1,3)],"A",0)); },
    ()=>{ const I=gInt(2,12),R=gInt(2,30),V=I*R;
      return Object.assign({level:gLvl(3,2),
        q:"กระแส "+I+" แอมแปร์ ไหลผ่านตัวต้านทาน "+R+" โอห์ม แรงดันตกคร่อมตัวต้านทานเท่าใด",
        formula:"V = I × R", steps:"V = "+I+" × "+R+" = "+V+" โวลต์",
        tip:"แรงดันตกคร่อม (voltage drop) คือแรงดันที่หายไปเมื่อกระแสไหลผ่านความต้านทาน"},
        gopts(V,[I+R, Math.round(R/I*10)/10, V*2],"V",0)); },
    ()=>{ const I=gInt(2,10),R=gInt(2,30),V=I*R;
      return Object.assign({level:gLvl(4,2),
        q:"วัดแรงดันคร่อมโหลดได้ "+V+" โวลต์ และกระแส "+I+" แอมแปร์ โหลดมีความต้านทานเท่าใด",
        formula:"R = V ÷ I", steps:"R = "+V+" ÷ "+I+" = "+R+" โอห์ม",
        tip:"ใช้สูตรนี้หาค่าความต้านทานเมื่อทราบแรงดันและกระแส"},
        gopts(R,[V*I, V+I, R+gInt(1,4)],"Ω",0)); },
    ()=>{ const V=gPick([5,9,12,24]),I=gPick([0.2,0.25,0.5]),R=Math.round(V/I);
      return Object.assign({level:gLvl(5,2),
        q:"ต้องการจำกัดกระแสให้ไหลเพียง "+I+" แอมแปร์ จากแหล่งจ่าย "+V+" โวลต์ ควรเลือกตัวต้านทานค่าเท่าใด",
        formula:"R = V ÷ I", steps:"R = "+V+" ÷ "+I+" = "+R+" โอห์ม",
        tip:"การเลือกตัวต้านทานจำกัดกระแสคือพื้นฐาน เช่น การต่ออนุกรมกับ LED"},
        gopts(R,[Math.round(V*I), Math.round(I/V*1000)/1000, R+gInt(2,8)],"Ω",0)); },
  ],
  /* ---------- กำลังไฟฟ้าและพลังงาน ---------- */
  power:[
    ()=>{ const V=gInt(5,24),I=gInt(2,10),P=V*I;
      return Object.assign({level:gLvl(3,2),
        q:"วัดได้แรงดัน "+V+" โวลต์ และกระแส "+I+" แอมแปร์ กำลังไฟฟ้าที่โหลดใช้เท่าใด",
        formula:"P = V × I", steps:"P = "+V+" × "+I+" = "+P+" วัตต์",
        tip:"ยิ่งแรงดันหรือกระแสมาก กำลังไฟฟ้ายิ่งสูง"},
        gopts(P,[V+I, Math.round(V/I*10)/10, P+gInt(2,9)],"W",0)); },
    ()=>{ const I=gInt(2,9),R=gInt(2,20),P=I*I*R;
      return Object.assign({level:gLvl(4,2),
        q:"กระแส "+I+" แอมแปร์ ไหลผ่านตัวต้านทาน "+R+" โอห์ม กำลังที่สูญเสีย (กลายเป็นความร้อน) เท่าใด",
        formula:"P = I² × R", steps:"P = "+I+"² × "+R+" = "+(I*I)+" × "+R+" = "+P+" วัตต์",
        tip:"กำลังสูญเสียเพิ่มตามกำลังสองของกระแส กระแสมากความร้อนยิ่งสูง"},
        gopts(P,[I*R, 2*I*R, I*I+R],"W",0)); },
    ()=>{ const V=gPick([6,8,12,24,36]),R=gInt(2,12),P=Math.round(V*V/R*10)/10;
      return Object.assign({level:gLvl(4,2),
        q:"แรงดัน "+V+" โวลต์ ตกคร่อมตัวต้านทาน "+R+" โอห์ม กำลังไฟฟ้าที่ตัวต้านทานนี้เท่าใด",
        formula:"P = V² ÷ R", steps:"P = "+V+"² ÷ "+R+" = "+(V*V)+" ÷ "+R+" = "+P+" วัตต์",
        tip:"ใช้สูตรนี้เมื่อทราบแรงดันและความต้านทานแต่ไม่ทราบกระแส"},
        gopts(P,[Math.round(V/R*10)/10, V*R, V*V],"W",1)); },
    ()=>{ const P=gPick([40,60,100,150,500,1000,1500,2000]),h=gPick([1,2,3,4,5,6]),kwh=Math.round(P/1000*h*100)/100;
      return Object.assign({level:gLvl(5,2),
        q:"อุปกรณ์ "+P.toLocaleString("en-US")+" วัตต์ เปิดใช้งาน "+h+" ชั่วโมง ใช้พลังงานกี่กิโลวัตต์-ชั่วโมง (kWh)",
        formula:"E = (P ÷ 1000) × t", steps:"E = ("+P+" ÷ 1000) × "+h+" = "+kwh+" kWh",
        tip:"มิเตอร์ไฟบ้านคิดค่าไฟเป็นหน่วย kWh ต้องเปลี่ยนวัตต์เป็นกิโลวัตต์ก่อนเสมอ"},
        gopts(kwh,[P*h, P/1000+h, kwh*2],"kWh",2)); },
    ()=>{ const P=gPick([500,1000,1200,1500,2000,2500]),h=gPick([2,3,4,5]),r=gPick([4,4.5,5]),c=Math.round(P/1000*h*r*100)/100;
      return Object.assign({level:gLvl(6,2),
        q:"เครื่องใช้ไฟฟ้า "+P.toLocaleString("en-US")+" วัตต์ ใช้งาน "+h+" ชั่วโมง ค่าไฟหน่วยละ "+r+" บาท คิดเป็นเงินกี่บาท",
        formula:"ค่าไฟ = (P ÷ 1000) × t × ราคา/หน่วย", steps:"พลังงาน = "+(P/1000)+" kW × "+h+" h = "+(Math.round(P/1000*h*100)/100)+" kWh → ค่าไฟ = "+(Math.round(P/1000*h*100)/100)+" × "+r+" = "+c+" บาท",
        tip:"ต้องเปลี่ยนวัตต์เป็นกิโลวัตต์ก่อนเสมอ (หารด้วย 1,000) แล้วคูณชั่วโมงและราคาต่อหน่วย"},
        gopts(c,[Math.round(P*h*r), Math.round(P/1000*h*100)/100, c*2],"บาท",2)); },
    ()=>{ const P=gPick([40,60,100,200,500,800]),V=gPick([220,230]),I=Math.round(P/V*100)/100;
      return Object.assign({level:gLvl(6,2),
        q:"โหลด "+P+" วัตต์ ใช้กับไฟบ้าน "+V+" โวลต์ กระแสที่ไหลผ่านประมาณเท่าใด",
        formula:"I = P ÷ V", steps:"I = "+P+" ÷ "+V+" ≈ "+I+" แอมแปร์",
        tip:"อุปกรณ์กำลังสูงดึงกระแสมาก ต้องเลือกขนาดสายไฟและเบรกเกอร์ให้เหมาะ"},
        gopts(I,[Math.round(P*V/100)/100, Math.round(V/P*100)/100, I*2],"A",2)); },
  ],
  /* ---------- วงจรอนุกรม–ขนาน ---------- */
  seriespar:[
    ()=>{ const a=gInt(2,40),b=gInt(2,40),s=a+b;
      return Object.assign({level:gLvl(2,1),
        q:"ตัวต้านทาน "+a+" โอห์ม และ "+b+" โอห์ม ต่ออนุกรมกัน ความต้านทานรวมเท่าใด",
        formula:"R_รวม = R₁ + R₂ (อนุกรม)", steps:"R_รวม = "+a+" + "+b+" = "+s+" โอห์ม",
        tip:"ต่ออนุกรมยิ่งมากตัว ความต้านทานรวมยิ่งสูงขึ้น"},
        gopts(s,[Math.abs(a-b), Math.round(a*b/(a+b)*10)/10, a*b],"Ω",0)); },
    ()=>{ const a=gInt(2,20),b=gInt(2,20),c=gInt(2,20),s=a+b+c;
      return Object.assign({level:gLvl(3,1),
        q:"ตัวต้านทาน "+a+", "+b+" และ "+c+" โอห์ม ต่ออนุกรมกัน ความต้านทานรวมเท่าใด",
        formula:"R_รวม = R₁ + R₂ + R₃", steps:"R_รวม = "+a+" + "+b+" + "+c+" = "+s+" โอห์ม",
        tip:"วงจรอนุกรมนำค่าทุกตัวมาบวกกันตรงๆ"},
        gopts(s,[a+b, Math.abs(a-b)+c, a*b*c],"Ω",0)); },
    ()=>{ const r=gPick([4,6,8,10,12,20,100]),rp=r/2;
      return Object.assign({level:gLvl(3,1),
        q:"ตัวต้านทาน "+r+" โอห์ม สองตัวต่อขนานกัน ความต้านทานรวมเท่าใด",
        formula:"R_รวม = R ÷ n (ค่าเท่ากัน n ตัวขนาน)", steps:"ค่าเท่ากัน 2 ตัวขนาน → "+r+" ÷ 2 = "+rp+" โอห์ม",
        tip:"ต่อขนาน ความต้านทานรวมจะน้อยกว่าตัวที่เล็กที่สุดเสมอ"},
        gopts(rp,[r*2, r, r/4],"Ω",1)); },
    ()=>{ const pairs=[[4,12],[6,3],[2,2],[10,15],[6,12],[20,5],[8,8],[3,6]]; const p=gPick(pairs); const a=p[0],b=p[1]; const rp=Math.round(a*b/(a+b)*100)/100;
      return Object.assign({level:gLvl(4,2),
        q:"ตัวต้านทาน "+a+" โอห์ม และ "+b+" โอห์ม ต่อขนานกัน ความต้านทานรวมเท่าใด",
        formula:"R = (R₁ × R₂) ÷ (R₁ + R₂)", steps:"R = ("+a+" × "+b+") ÷ ("+a+" + "+b+") = "+(a*b)+" ÷ "+(a+b)+" = "+rp+" โอห์ม",
        tip:"สูตรผลคูณหารผลบวกใช้ได้กับตัวต้านทาน 2 ตัวเท่านั้น"},
        gopts(rp,[a+b, Math.abs(a-b), Math.round((a+b)/2*100)/100],"Ω",2)); },
    ()=>{ const a=gPick([2,3,4,6]),b=gPick([4,6,8,12]),V=gPick([12,24,36,48]); const I=V/(a+b); const v2=Math.round(I*b*100)/100;
      return Object.assign({level:gLvl(5,2),
        q:"ตัวต้านทาน "+a+" Ω และ "+b+" Ω ต่ออนุกรมกับแหล่งจ่าย "+V+" โวลต์ แรงดันตกคร่อมตัว "+b+" Ω เท่าใด",
        formula:"หา I ก่อน แล้ว V = I × R", steps:"R_รวม = "+(a+b)+" Ω, I = "+V+"÷"+(a+b)+" = "+(Math.round(I*100)/100)+" A, V = "+(Math.round(I*100)/100)+" × "+b+" = "+v2+" โวลต์",
        tip:"นี่คือหลักการวงจรแบ่งแรงดัน (voltage divider) แรงดันแบ่งตามสัดส่วนความต้านทาน"},
        gopts(v2,[Math.round(V*a/(a+b)*100)/100, V/2, V],"V",2)); },
    ()=>{ const r=gPick([4,6,8,10,12]),It=gPick([2,4,6,8]); const ib=It/2;
      return Object.assign({level:gLvl(5,2),
        q:"กระแสรวม "+It+" A ไหลเข้าตัวต้านทาน "+r+" Ω สองตัว (เท่ากัน) ต่อขนานกัน กระแสในแต่ละสาขาเท่าใด",
        formula:"สาขาค่าเท่ากัน → กระแสแบ่งเท่ากัน", steps:"ค่าเท่ากัน 2 สาขา → "+It+" ÷ 2 = "+ib+" แอมแปร์ต่อสาขา",
        tip:"วงจรขนานคือวงจรแบ่งกระแส สาขาที่ความต้านทานน้อยจะได้กระแสมากกว่า"},
        gopts(ib,[It, It/4, It*2],"A",1)); },
  ],
  /* ---------- ความต้านทาน / รหัสสี ---------- */
  resistor:[
    ()=>{ const d1=gInt(1,9),d2=gInt(0,9),m=gInt(0,5); const val=(d1*10+d2)*Math.pow(10,m);
      const swap=(d2*10+d1)*Math.pow(10,m);
      return Object.assign({level:gLvl(4,2),
        q:"ตัวต้านทานแถบสี "+RC[d1][0]+"–"+RC[d2][0]+"–"+RC[m][0]+" อ่านค่าได้เท่าใด",
        formula:"ค่า = (หลัก1 หลัก2) × 10^(ตัวคูณ)", steps:RC[d1][0]+"="+d1+", "+RC[d2][0]+"="+d2+", ตัวคูณ "+RC[m][0]+"=×10^"+m+" → "+(d1*10+d2)+" × "+Math.pow(10,m).toLocaleString("en-US")+" = "+ohmFmt(val),
        tip:"ท่องสี: ดำ0 น้ำตาล1 แดง2 ส้ม3 เหลือง4 เขียว5 น้ำเงิน6 ม่วง7 เทา8 ขาว9"},
        gopts(val,[swap, val*10, val*100],null,0,ohmFmt)); },
    ()=>{ const R=gInt(2,50),k=gPick([2,3,4]); const nv=R*k;
      return Object.assign({level:gLvl(4,2),
        q:"ลวดเส้นหนึ่งมีความต้านทาน "+R+" โอห์ม ถ้าเพิ่มความยาวเป็น "+k+" เท่า (พื้นที่หน้าตัดเท่าเดิม) ความต้านทานใหม่เท่าใด",
        formula:"R ∝ L (ความยาว)", steps:"ความต้านทานแปรผันตรงกับความยาว → "+R+" × "+k+" = "+nv+" โอห์ม",
        tip:"ยิ่งสายยาว ความต้านทานยิ่งมาก จึงต้องเผื่อแรงดันตกในสายที่เดินไกล"},
        gopts(nv,[R/k, R+k, R],"Ω",2)); },
    ()=>{ const R=gInt(4,60),k=gPick([2,3,4]); const nv=Math.round(R/k*100)/100;
      return Object.assign({level:gLvl(5,2),
        q:"ลวดเส้นหนึ่งมีความต้านทาน "+R+" โอห์ม ถ้าเพิ่มพื้นที่หน้าตัดเป็น "+k+" เท่า (ความยาวเท่าเดิม) ความต้านทานใหม่เท่าใด",
        formula:"R ∝ 1 ÷ A (พื้นที่หน้าตัด)", steps:"ความต้านทานแปรผกผันกับพื้นที่หน้าตัด → "+R+" ÷ "+k+" = "+nv+" โอห์ม",
        tip:"สายอ้วน (หน้าตัดมาก) ความต้านทานต่ำ ทนกระแสได้มากกว่า"},
        gopts(nv,[R*k, R+k, R],"Ω",2)); },
    ()=>{ const base=gPick([100,150,220,330,470,680,1000,1500,2200,3300,4700]),tol=gPick([5,10]); const lo=base*(1-tol/100),hi=base*(1+tol/100);
      const alt=(tol===5?10:5), alo=base*(1-alt/100), ahi=base*(1+alt/100);
      return Object.assign({level:gLvl(5,2),
        q:"ตัวต้านทาน "+base.toLocaleString("en-US")+" Ω ค่าความคลาดเคลื่อน ±"+tol+"% ค่าจริงอยู่ในช่วงใด",
        formula:"ช่วง = ค่า ± (ค่า × %คลาดเคลื่อน)", steps:"±"+tol+"% ของ "+base+" = "+(base*tol/100)+" → ช่วง "+gfmt(lo,0)+" ถึง "+gfmt(hi,0)+" Ω",
        tip:"แถบทองคือ ±5% แถบเงินคือ ±10% บอกความแม่นยำของตัวต้านทาน"},
        gfixed(gfmt(lo,0)+" – "+gfmt(hi,0)+" Ω",[gfmt(alo,0)+" – "+gfmt(ahi,0)+" Ω", gfmt(base,0)+" – "+gfmt(hi,0)+" Ω", gfmt(lo,0)+" – "+gfmt(base,0)+" Ω"])); },
  ],
  /* ---------- ตัวเก็บประจุ ---------- */
  capacitor:[
    ()=>{ const C=gPick([1,2,4,5,10,22,47,100]),V=gPick([5,9,12,24,50]); const Q=C*V;
      return Object.assign({level:gLvl(3,2),
        q:"ตัวเก็บประจุ "+C+" µF ต่อกับแรงดัน "+V+" โวลต์ มีประจุสะสมเท่าใด (ไมโครคูลอมบ์)",
        formula:"Q = C × V", steps:"Q = "+C+" µF × "+V+" V = "+Q+" µC",
        tip:"ประจุที่เก็บได้แปรผันตรงกับทั้งความจุและแรงดัน"},
        gopts(Q,[Math.round(C/V*100)/100, C+V, Q*2],"µC",2)); },
    ()=>{ const C=gPick([2,4,5,10,20,25,50]),Q=gPick([100,200,250,500]); const V=Math.round(Q/C*100)/100;
      return Object.assign({level:gLvl(4,2),
        q:"ตัวเก็บประจุ "+C+" µF เก็บประจุได้ "+Q+" µC แรงดันคร่อมตัวเก็บประจุเท่าใด",
        formula:"V = Q ÷ C", steps:"V = "+Q+" ÷ "+C+" = "+V+" โวลต์",
        tip:"จาก Q = CV แตกได้เป็น V = Q ÷ C และ C = Q ÷ V"},
        gopts(V,[Q*C, Math.round(C/Q*1000)/1000, V*2],"V",2)); },
    ()=>{ const a=gPick([1,2,4,10,22,47]),b=gPick([1,3,5,10,33,68]); const s=a+b;
      return Object.assign({level:gLvl(4,2),
        q:"ตัวเก็บประจุ "+a+" µF และ "+b+" µF ต่อขนานกัน ความจุรวมเท่าใด",
        formula:"C_รวม = C₁ + C₂ (ขนาน)", steps:"C_รวม = "+a+" + "+b+" = "+s+" µF",
        tip:"ตัวเก็บประจุต่อขนานนำค่าบวกกัน (ตรงข้ามกับตัวต้านทาน)"},
        gopts(s,[Math.round(a*b/(a+b)*100)/100, Math.abs(a-b), a*b],"µF",2)); },
    ()=>{ const c=gPick([2,4,8,10,20,100]); const cs=c/2;
      return Object.assign({level:gLvl(5,2),
        q:"ตัวเก็บประจุ "+c+" µF สองตัวต่ออนุกรมกัน ความจุรวมเท่าใด",
        formula:"C_รวม = C ÷ n (ค่าเท่ากัน n ตัวอนุกรม)", steps:"ค่าเท่ากัน 2 ตัวอนุกรม → "+c+" ÷ 2 = "+cs+" µF",
        tip:"ตัวเก็บประจุต่ออนุกรมความจุรวมลดลง (ตรงข้ามกับตัวต้านทาน)"},
        gopts(cs,[c*2, c, c/4],"µF",2)); },
    ()=>{ const C=gPick([1,2,5,10,20,50,100]),V=gPick([10,12,24,50,100]); const E=Math.round(0.5*C*V*V*100)/100;
      return Object.assign({level:gLvl(6,2),
        q:"ตัวเก็บประจุ "+C+" µF ประจุที่แรงดัน "+V+" โวลต์ เก็บพลังงานเท่าใด (ไมโครจูล)",
        formula:"E = ½ × C × V²", steps:"E = 0.5 × "+C+" × "+V+"² = 0.5 × "+C+" × "+(V*V)+" = "+E+" µJ",
        tip:"พลังงานในตัวเก็บประจุแปรผันตามกำลังสองของแรงดัน"},
        gopts(E,[C*V*V, Math.round(0.5*C*V*100)/100, Math.round(0.5*C*V*V*2*100)/100],"µJ",2)); },
  ],
  /* ---------- ตัวเหนี่ยวนำ ---------- */
  inductor:[
    ()=>{ const L=gPick([10,20,50,100,200,500]),f=gPick([50,60,100,400,1000]); const XL=Math.round(2*PI*f*L/1000*100)/100;
      return Object.assign({level:gLvl(6,2),
        q:"ตัวเหนี่ยวนำ "+L+" mH ที่ความถี่ "+f+" Hz มีรีแอกแตนซ์เชิงเหนี่ยวนำ (XL) เท่าใด",
        formula:"XL = 2πfL", steps:"XL = 2 × π × "+f+" × "+(L/1000)+" H ≈ "+XL+" Ω",
        tip:"ความถี่ยิ่งสูง ตัวเหนี่ยวนำยิ่งต้านกระแสมาก (XL เพิ่มตามความถี่)"},
        gopts(XL,[Math.round(L/(2*PI*f)*1000*100)/100, Math.round(2*PI*f*L*100)/100, XL*2],"Ω",2)); },
    ()=>{ const L=gPick([2,5,10,20,50,100]),I=gPick([1,2,3,5]); const E=Math.round(0.5*L*I*I*100)/100;
      return Object.assign({level:gLvl(6,2),
        q:"ตัวเหนี่ยวนำ "+L+" mH มีกระแส "+I+" แอมแปร์ ไหลผ่าน เก็บพลังงานในสนามแม่เหล็กเท่าใด (มิลลิจูล)",
        formula:"E = ½ × L × I²", steps:"E = 0.5 × "+L+" × "+I+"² = 0.5 × "+L+" × "+(I*I)+" = "+E+" mJ",
        tip:"พลังงานในตัวเหนี่ยวนำแปรผันตามกำลังสองของกระแส"},
        gopts(E,[L*I*I, Math.round(0.5*L*I*100)/100, E*2],"mJ",2)); },
    ()=>{ const a=gPick([10,20,50,100]),b=gPick([10,30,50,150]); const s=a+b;
      return Object.assign({level:gLvl(4,1),
        q:"ตัวเหนี่ยวนำ "+a+" mH และ "+b+" mH ต่ออนุกรมกัน (ไม่มีการเหนี่ยวนำร่วม) ค่ารวมเท่าใด",
        formula:"L_รวม = L₁ + L₂ (อนุกรม)", steps:"L_รวม = "+a+" + "+b+" = "+s+" mH",
        tip:"ตัวเหนี่ยวนำต่ออนุกรมนำค่าบวกกัน เหมือนตัวต้านทาน"},
        gopts(s,[Math.round(a*b/(a+b)*100)/100, Math.abs(a-b), a*b],"mH",2)); },
    ()=>{ const L=gPick([0.5,1,2,5]),dI=gPick([2,3,4,5]),dt=gPick([0.1,0.2,0.5]); const emf=Math.round(L*dI/dt*100)/100;
      return Object.assign({level:gLvl(7,2),
        q:"ตัวเหนี่ยวนำ "+L+" H กระแสเปลี่ยน "+dI+" แอมแปร์ ในเวลา "+dt+" วินาที แรงดันเหนี่ยวนำ (back-EMF) เท่าใด",
        formula:"EMF = L × (ΔI ÷ Δt)", steps:"EMF = "+L+" × ("+dI+" ÷ "+dt+") = "+L+" × "+(Math.round(dI/dt*100)/100)+" = "+emf+" โวลต์",
        tip:"ยิ่งกระแสเปลี่ยนเร็ว (Δt น้อย) แรงดันเหนี่ยวนำยิ่งสูง — ที่มาของประกายไฟตอนตัดวงจร"},
        gopts(emf,[Math.round(L*dt/dI*100)/100, Math.round(L*dI*dt*100)/100, emf*2],"V",2)); },
  ],
  /* ---------- ไฟฟ้ากระแสสลับ (AC) ---------- */
  ac:[
    ()=>{ const f=gInt(20,600); const T=Math.round(1000/f*1000)/1000;
      return Object.assign({level:gLvl(4,2),
        q:"สัญญาณไฟฟ้ากระแสสลับมีความถี่ "+f+" Hz คาบเวลา (T) ของสัญญาณเท่าใด",
        formula:"T = 1 ÷ f", steps:"T = 1 ÷ "+f+" = "+(Math.round(1/f*1e6)/1e6)+" วินาที = "+T+" ms",
        tip:"คาบคือเวลาที่สัญญาณครบหนึ่งรอบ เป็นส่วนกลับของความถี่"},
        gopts(T,[Math.round(f/1000*1000)/1000, Math.round(f*1000), Math.round(T*2*1000)/1000],"ms",3)); },
    ()=>{ const T=gInt(1,50); const f=Math.round(1000/T*100)/100;
      return Object.assign({level:gLvl(4,2),
        q:"สัญญาณ AC มีคาบเวลา "+T+" มิลลิวินาที (ms) ความถี่เท่าใด",
        formula:"f = 1 ÷ T", steps:"f = 1 ÷ "+(T/1000)+" s = "+f+" Hz",
        tip:"ไฟบ้านในไทยมีความถี่ 50 Hz (คาบ 20 ms)"},
        gopts(f,[T*1000, Math.round(T/1000*100)/100, Math.round(f*2*100)/100],"Hz",2)); },
    ()=>{ const Vp=gInt(10,400); const Vr=Math.round(Vp/SQRT2*100)/100;
      return Object.assign({level:gLvl(5,2),
        q:"สัญญาณ AC รูปไซน์มีค่ายอด (peak) "+Vp+" โวลต์ ค่าประสิทธิผล (RMS) เท่าใด",
        formula:"V_rms = V_peak ÷ √2", steps:"V_rms = "+Vp+" ÷ 1.414 ≈ "+Vr+" โวลต์",
        tip:"ค่า RMS คือค่าที่ให้กำลังเทียบเท่าไฟ DC ≈ 0.707 ของค่ายอด"},
        gopts(Vr,[Math.round(Vp*SQRT2*100)/100, Math.round(Vp/2*100)/100, Vp],"V",2)); },
    ()=>{ const Vr=gInt(50,400); const Vp=Math.round(Vr*SQRT2*100)/100;
      return Object.assign({level:gLvl(5,2),
        q:"ไฟฟ้ากระแสสลับมีค่า RMS "+Vr+" โวลต์ ค่ายอด (peak) ประมาณเท่าใด",
        formula:"V_peak = V_rms × √2", steps:"V_peak = "+Vr+" × 1.414 ≈ "+Vp+" โวลต์",
        tip:"ไฟบ้าน 220V (RMS) มีค่ายอดจริงสูงถึง ~311V"},
        gopts(Vp,[Math.round(Vr/SQRT2*100)/100, Vr*2, Vr],"V",2)); },
    ()=>{ const f=gInt(10,500); const w=Math.round(2*PI*f*100)/100;
      return Object.assign({level:gLvl(6,2),
        q:"สัญญาณ AC ความถี่ "+f+" Hz มีความถี่เชิงมุม (ω) เท่าใด",
        formula:"ω = 2πf", steps:"ω = 2 × π × "+f+" ≈ "+w+" rad/s",
        tip:"ความถี่เชิงมุมใช้ในสูตร v(t) = V_peak sin(ωt)"},
        gopts(w,[Math.round(f/(2*PI)*100)/100, Math.round(PI*f*100)/100, Math.round(w*2*100)/100],"rad/s",2)); },
  ],
  /* ---------- แม่เหล็กไฟฟ้า ---------- */
  magnet:[
    ()=>{ const Np=gPick([100,200,400,500,1000]),ratio=gPick([2,4,5,10]),Ns=Np*ratio,Vp=gPick([12,24,110,220]); const Vs=Vp*ratio;
      return Object.assign({level:gLvl(5,2),
        q:"หม้อแปลงมีขดปฐมภูมิ "+Np+" รอบ ทุติยภูมิ "+Ns+" รอบ ป้อนไฟ "+Vp+" โวลต์ ที่ขาเข้า แรงดันขาออกเท่าใด",
        formula:"Vs = Vp × (Ns ÷ Np)", steps:"Vs = "+Vp+" × ("+Ns+" ÷ "+Np+") = "+Vp+" × "+ratio+" = "+Vs+" โวลต์",
        tip:"Ns > Np คือหม้อแปลงเพิ่มแรงดัน (step-up)"},
        gopts(Vs,[Math.round(Vp/ratio*100)/100, Vp+ratio, Vp*ratio*2],"V",2)); },
    ()=>{ const Np=gPick([100,200,500,1000]),ratio=gPick([2,4,5,10]),Ns=Np/ratio,Vp=gPick([220,380,400]); const Vs=Math.round(Vp/ratio*100)/100;
      return Object.assign({level:gLvl(5,2),
        q:"หม้อแปลงลดแรงดันมีขดปฐมภูมิ "+Np+" รอบ ทุติยภูมิ "+Ns+" รอบ ป้อนไฟ "+Vp+" โวลต์ แรงดันขาออกเท่าใด",
        formula:"Vs = Vp × (Ns ÷ Np)", steps:"Vs = "+Vp+" × ("+Ns+" ÷ "+Np+") = "+Vp+" ÷ "+ratio+" = "+Vs+" โวลต์",
        tip:"Ns < Np คือหม้อแปลงลดแรงดัน (step-down)"},
        gopts(Vs,[Vp*ratio, Vp+ratio, Math.round(Vp/ratio/2*100)/100],"V",2)); },
    ()=>{ const B=gPick([0.2,0.5,1,1.5,2]),I=gPick([2,3,5,10]),L=gPick([0.1,0.2,0.5,1]); const F=Math.round(B*I*L*100)/100;
      return Object.assign({level:gLvl(6,2),
        q:"ลวดยาว "+L+" เมตร วางในสนามแม่เหล็ก "+B+" เทสลา มีกระแส "+I+" แอมแปร์ ไหลผ่าน (ตั้งฉาก) แรงที่กระทำเท่าใด",
        formula:"F = B × I × L", steps:"F = "+B+" × "+I+" × "+L+" = "+F+" นิวตัน",
        tip:"นี่คือหลักการทำงานของมอเตอร์ไฟฟ้า — กระแสในสนามแม่เหล็กเกิดแรง"},
        gopts(F,[Math.round((B+I+L)*100)/100, Math.round(B*I/L*100)/100, Math.round(F*2*100)/100],"N",2)); },
    ()=>{ const N=gPick([100,200,500,1000]),dPhi=gPick([0.01,0.02,0.05,0.1]),dt=gPick([0.1,0.2,0.5,1]); const emf=Math.round(N*dPhi/dt*100)/100;
      return Object.assign({level:gLvl(7,2),
        q:"ขดลวด "+N+" รอบ ฟลักซ์แม่เหล็กเปลี่ยน "+dPhi+" เวเบอร์ ในเวลา "+dt+" วินาที แรงเคลื่อนไฟฟ้าเหนี่ยวนำเท่าใด",
        formula:"EMF = N × (ΔΦ ÷ Δt)", steps:"EMF = "+N+" × ("+dPhi+" ÷ "+dt+") = "+N+" × "+(Math.round(dPhi/dt*1000)/1000)+" = "+emf+" โวลต์",
        tip:"กฎฟาราเดย์ — ยิ่งฟลักซ์เปลี่ยนเร็วและรอบมาก แรงเคลื่อนยิ่งสูง"},
        gopts(emf,[Math.round(N*dPhi*dt*100)/100, Math.round(N/dPhi*dt*100)/100, emf*2],"V",2)); },
  ],
  /* ---------- กฎของเคอร์ชอฟฟ์ ---------- */
  kirchhoff:[
    ()=>{ const a=gInt(2,12),b=gInt(2,12),c=gInt(1,Math.max(2,a+b-1)); const x=a+b-c;
      return Object.assign({level:gLvl(4,2),
        q:"ที่จุดต่อหนึ่ง มีกระแสไหลเข้า "+a+" A และ "+b+" A และไหลออก "+c+" A ทางหนึ่ง กระแสที่ไหลออกอีกทางหนึ่งเท่าใด",
        formula:"ΣI_เข้า = ΣI_ออก (KCL)", steps:"กระแสเข้า = "+a+" + "+b+" = "+(a+b)+" A ต้องเท่ากับกระแสออก → "+(a+b)+" − "+c+" = "+x+" A",
        tip:"KCL: ผลรวมกระแสที่ไหลเข้าโหนดเท่ากับผลรวมที่ไหลออก (อนุรักษ์ประจุ)"},
        gopts(x,[a+b+c, Math.abs(a-b), c],"A",0)); },
    ()=>{ const v1=gInt(2,8),v2=gInt(2,8),v3=gInt(1,8),src=v1+v2+v3;
      return Object.assign({level:gLvl(4,2),
        q:"ในวงจรอนุกรมแหล่งจ่าย "+src+" โวลต์ มีแรงดันตกคร่อม "+v1+" V และ "+v2+" V ที่ตัวต้านทานสองตัว แรงดันตกคร่อมตัวที่สามเท่าใด",
        formula:"ΣV_แหล่งจ่าย = ΣV_ตก (KVL)", steps:"V_ตกรวม = แรงดันแหล่งจ่าย → "+src+" − "+v1+" − "+v2+" = "+v3+" โวลต์",
        tip:"KVL: ผลรวมแรงดันรอบวงปิดเป็นศูนย์ (อนุรักษ์พลังงาน)"},
        gopts(v3,[src+v1, Math.abs(v1-v2), src],"V",0)); },
    ()=>{ const ins=[gInt(2,10),gInt(2,10)],outs=[gInt(1,8)]; const sin=ins[0]+ins[1]; const x=sin-outs[0];
      if(x<=0) return null;
      return Object.assign({level:gLvl(5,2),
        q:"กระแสไหลเข้าโหนด "+ins[0]+" A และ "+ins[1]+" A รวม มีกระแสไหลออกแล้ว "+outs[0]+" A เหลือกระแสไหลออกอีกกี่แอมแปร์",
        formula:"ΣI_เข้า = ΣI_ออก (KCL)", steps:"("+ins[0]+" + "+ins[1]+") − "+outs[0]+" = "+sin+" − "+outs[0]+" = "+x+" A",
        tip:"กระแสที่เข้าต้องไหลออกครบ ไม่มีประจุสะสมที่จุดต่อ"},
        gopts(x,[sin+outs[0], outs[0], sin],"A",0)); },
  ],
  /* ---------- ความปลอดภัยทางไฟฟ้า ---------- */
  safety:[
    ()=>{ const P=gInt(5,90)*100,V=gPick([220,230]); const I=Math.round(P/V*10)/10;
      const std=[6,10,16,20,25,32,40,50,63,80,100]; let pi=std.findIndex(s=>s>=I); if(pi<0) pi=std.length-1; const pick=std[pi];
      return Object.assign({level:gLvl(5,2),
        q:"เครื่องใช้ไฟฟ้า "+P.toLocaleString("en-US")+" วัตต์ ที่ "+V+" โวลต์ ควรเลือกเบรกเกอร์ขนาดมาตรฐานต่ำสุดที่เท่าใดจึงรับกระแสได้พอ",
        formula:"I = P ÷ V แล้วเลือกขนาดมาตรฐานถัดขึ้นไป", steps:"I = "+P+" ÷ "+V+" ≈ "+I+" A → ขนาดมาตรฐานที่รับได้คือ "+pick+" A",
        tip:"เลือกเบรกเกอร์ที่พิกัด ≥ กระแสใช้งาน เพื่อไม่ให้ตัดบ่อยแต่ยังป้องกันได้"},
        gopts(pick,[std[Math.max(0,pi-1)], std[Math.min(std.length-1,pi+1)], Math.round(I)],"A",0)); },
    /* conceptual pool */
    ()=>{ const pool=[
      {q:"สายดิน (Ground) ในระบบไฟฟ้ามีหน้าที่หลักอะไร",c:"นำกระแสรั่วลงดินเพื่อป้องกันไฟดูด",w:["เพิ่มแรงดันให้อุปกรณ์","ลดค่าไฟฟ้า","ทำให้ไฟสว่างขึ้น"],t:"สายดินสร้างทางให้กระแสรั่วไหลลงดินอย่างปลอดภัย ลดความเสี่ยงไฟดูด"},
      {q:"อุปกรณ์ใดตัดวงจรทันทีเมื่อตรวจพบกระแสรั่วลงดิน (กันไฟดูด)",c:"RCD / ELCB (เครื่องตัดไฟรั่ว)",w:["ฟิวส์ธรรมดา","หม้อแปลง","ตัวเก็บประจุ"],t:"RCD/ELCB เปรียบเทียบกระแสเข้า-ออก ถ้าต่างกันแสดงว่ามีไฟรั่วจึงตัดวงจร"},
      {q:"ฟิวส์ (Fuse) ทำหน้าที่อะไรในวงจรไฟฟ้า",c:"ขาดเมื่อกระแสเกินพิกัดเพื่อตัดวงจร",w:["เพิ่มกระแสในวงจร","เก็บประจุไฟฟ้า","แปลงไฟ AC เป็น DC"],t:"ฟิวส์เป็นจุดอ่อนที่ตั้งใจให้ขาดก่อนเมื่อกระแสเกิน ป้องกันสายและอุปกรณ์เสียหาย"},
      {q:"เมื่อพบคนถูกไฟดูดติดอยู่กับอุปกรณ์ สิ่งแรกที่ควรทำคืออะไร",c:"ตัดแหล่งจ่ายไฟก่อนเข้าช่วยเหลือ",w:["ใช้มือเปล่าดึงผู้ประสบเหตุทันที","ราดน้ำที่ตัวผู้ประสบเหตุ","โทรหาช่างไฟแล้วรอ"],t:"ห้ามแตะตัวผู้ถูกไฟดูดด้วยมือเปล่าขณะยังมีไฟ ต้องตัดไฟหรือใช้ฉนวนเขี่ยออกก่อน"},
      {q:"สีของสายดินตามมาตรฐานสายไฟทั่วไปคือสีใด",c:"เขียวแถบเหลือง",w:["แดงล้วน","ดำล้วน","น้ำเงินล้วน"],t:"สายดินใช้สีเขียว-เหลือง สายมีไฟ (Line) มักเป็นน้ำตาล/ดำ สายนิวทรัลสีฟ้า"},
      {q:"การทำ Lockout-Tagout (LOTO) ก่อนซ่อมบำรุงมีจุดประสงค์อะไร",c:"ป้องกันการจ่ายไฟกลับโดยไม่ตั้งใจระหว่างซ่อม",w:["เพิ่มความเร็วการทำงาน","ลดค่าไฟระหว่างซ่อม","ทำให้เครื่องแรงขึ้น"],t:"ล็อกสวิตช์และติดป้ายเตือน เพื่อให้แน่ใจว่าไม่มีใครจ่ายไฟกลับขณะกำลังทำงาน"},
      {q:"ทำไมจึงห้ามใช้อุปกรณ์ไฟฟ้าขณะมือเปียกหรือยืนบนพื้นเปียก",c:"น้ำลดความต้านทานของร่างกาย ทำให้กระแสไหลผ่านง่ายขึ้น",w:["น้ำทำให้ไฟฟ้าแรงขึ้น","น้ำทำให้ฟิวส์ขาด","น้ำเพิ่มความต้านทานจนปลอดภัย"],t:"ผิวเปียกมีความต้านทานต่ำ กระแสจึงไหลผ่านร่างกายได้มากขึ้นเมื่อสัมผัสไฟ"},
      {q:"เบรกเกอร์ (Circuit Breaker) ต่างจากฟิวส์อย่างไร",c:"รีเซ็ตกลับมาใช้ใหม่ได้โดยไม่ต้องเปลี่ยน",w:["ต้องเปลี่ยนใหม่ทุกครั้งที่ตัด","ใช้กับไฟ DC เท่านั้น","ไม่สามารถตัดกระแสเกินได้"],t:"เบรกเกอร์ปลดวงจรเมื่อกระแสเกินแล้วสับกลับใช้ใหม่ได้ ต่างจากฟิวส์ที่ขาดแล้วต้องเปลี่ยน"},
      {q:"อุปกรณ์ไฟฟ้าที่มีสัญลักษณ์สี่เหลี่ยมซ้อนสองชั้น (Class II) หมายถึงอะไร",c:"มีฉนวนสองชั้น ไม่ต้องต่อสายดิน",w:["ต้องต่อสายดินเสมอ","ใช้ได้เฉพาะไฟ DC","กันน้ำได้ 100%"],t:"อุปกรณ์ Double Insulation มีฉนวนสองชั้นป้องกันไฟรั่ว จึงไม่จำเป็นต้องมีสายดิน"},
      {q:"ค่า IP เช่น IP65 บนอุปกรณ์ไฟฟ้าบอกถึงอะไร",c:"ระดับการป้องกันฝุ่นและน้ำ",w:["ระดับแรงดันสูงสุด","จำนวนสายไฟ","ขนาดฟิวส์ภายใน"],t:"ตัวเลขแรกคือกันฝุ่น ตัวเลขหลังคือกันน้ำ ยิ่งสูงยิ่งป้องกันได้ดี"},
      {q:"เหตุใดจึงไม่ควรเสียบปลั๊กหลายตัวซ้อนกัน (พ่วงหลายชั้น) ในเต้ารับเดียว",c:"กระแสรวมอาจเกินพิกัด ทำให้สายร้อนและเกิดไฟไหม้",w:["ทำให้ไฟกระพริบเท่านั้น","เพิ่มค่าไฟเป็นสองเท่า","ทำให้อุปกรณ์ทำงานช้าลง"],t:"โหลดรวมที่มากเกินพิกัดเต้ารับ/สายพ่วง ทำให้เกิดความร้อนสะสมและไฟไหม้ได้"},
      {q:"แรงดันไฟฟ้าระดับใดเริ่มถือว่าอันตรายถึงชีวิตเมื่อสัมผัสโดยตรง",c:"ตั้งแต่ประมาณ 50 โวลต์ AC ขึ้นไป",w:["ตั้งแต่ 5 โวลต์","ตั้งแต่ 1,000 โวลต์เท่านั้น","ทุกแรงดันปลอดภัยถ้าใส่รองเท้า"],t:"โดยทั่วไปถือว่าแรงดันเกิน ~50V AC เริ่มเสี่ยงอันตราย ขึ้นกับกระแสที่ไหลผ่านร่างกาย"},
      ];
      const x=gPick(pool);
      return Object.assign({level:gLvl(2,1), q:x.q, formula:"", steps:x.steps||x.c, tip:x.t}, gfixed(x.c, x.w)); },
  ],
};

function buildGenerated(){
  const out=[];
  categories.forEach(c=>{
    const tpls = GEN[c.id] || [];
    const have = seedQuestions.filter(q=>q.cat===c.id).length;
    const need = Math.max(0, GEN_TARGET - have);
    if(!tpls.length || need===0) return;
    const seen=new Set(seedQuestions.filter(q=>q.cat===c.id).map(q=>q.q));
    let made=0, tries=0, cap=need*300+3000;
    while(made<need && tries<cap){
      tries++;
      const t=gPick(tpls);
      let q; try{ q=t(); }catch(e){ q=null; }
      if(!q || !q.q || seen.has(q.q)) continue;
      seen.add(q.q); q.cat=c.id; out.push(q); made++;
    }
  });
  return out;
}

let questions = seedQuestions.concat(buildGenerated());
function regenerateQuestions(){ questions = seedQuestions.concat(buildGenerated()); return questions.length; }

const catMap = {}; categories.forEach(c=>catMap[c.id]=c);

const state = {
  category:"all", level:"mixed", count:10, mode:"practice",
  timer:false, sound:true, theme:"dark",
  list:[], current:0, answers:[], startTime:0, timerId:null
};

/* ---------- storage (safe) ---------- */
const SKEY = "voltquiz_stats_v2";
function loadStats(){ try{ return JSON.parse(localStorage.getItem(SKEY)) || {best:{},attempts:0}; }catch(e){ return {best:{},attempts:0}; } }
function saveStats(s){ try{ localStorage.setItem(SKEY, JSON.stringify(s)); }catch(e){} }

/* ---------- helpers ---------- */
function esc(s){ return String(s).replace(/[&<>]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;"}[c])); }
function shuffle(a){ for(let i=a.length-1;i>0;i--){ const j=Math.floor(Math.random()*(i+1)); [a[i],a[j]]=[a[j],a[i]]; } return a; }
function $(id){ return document.getElementById(id); }
const LETTERS=["ก","ข","ค","ง"];

function pickQuestions(catId, level, count){
  let pool = questions.filter(q => catId==="all" || q.cat===catId);
  if(level!=="mixed"){
    const t=+level; let band=0, chosen=[];
    while(chosen.length<count && band<=9){ chosen = pool.filter(q=>Math.abs(q.level-t)<=band); band++; }
    pool = chosen.length ? chosen : pool;
  }
  pool = shuffle(pool.slice());
  return pool.slice(0, Math.min(count, pool.length));
}

/* ---------- sound ---------- */
let audioCtx=null;
function beep(type){
  if(!state.sound) return;
  try{
    audioCtx = audioCtx || new (window.AudioContext||window.webkitAudioContext)();
    const o=audioCtx.createOscillator(), g=audioCtx.createGain();
    o.connect(g); g.connect(audioCtx.destination);
    const map={correct:[660,880],wrong:[220,160],click:[440,440],done:[523,784]};
    const f=map[type]||[440,440];
    o.type="sine"; o.frequency.setValueAtTime(f[0],audioCtx.currentTime);
    o.frequency.exponentialRampToValueAtTime(f[1],audioCtx.currentTime+0.12);
    g.gain.setValueAtTime(0.15,audioCtx.currentTime);
    g.gain.exponentialRampToValueAtTime(0.001,audioCtx.currentTime+0.22);
    o.start(); o.stop(audioCtx.currentTime+0.24);
  }catch(e){}
}

/* ---------- toast ---------- */
let toastT=null;
function toast(msg){ const t=$("toast"); t.textContent=msg; t.classList.add("show"); clearTimeout(toastT); toastT=setTimeout(()=>t.classList.remove("show"),2000); }

/* ---------- screens ---------- */
function showScreen(name){
  document.querySelectorAll(".screen").forEach(s=>s.classList.remove("active"));
  $("screen-"+name).classList.add("active");
  document.querySelectorAll(".nav-btn").forEach(b=>b.classList.toggle("active", b.dataset.screen===name));
  window.scrollTo({top:0,behavior:"smooth"});
  if(name==="stats") renderStats();
  if(name==="home") renderHomeStats();
}

/* ---------- render home ---------- */
function renderLevelChips(){
  const wrap=$("levelChips"); wrap.innerHTML="";
  const mix=document.createElement("div");
  mix.className="lv-chip"+(state.level==="mixed"?" sel":"");
  mix.innerHTML='<span class="dot" style="background:linear-gradient(90deg,var(--green),var(--red))"></span> ผสม';
  mix.onclick=()=>{ setLevel("mixed"); };
  wrap.appendChild(mix);
  levelMeta.forEach(lv=>{
    const c=document.createElement("div");
    c.className="lv-chip"+(state.level==lv.n?" sel":"");
    c.innerHTML='<span class="dot b-'+lv.band+'"></span> '+lv.n+' · '+lv.label;
    c.onclick=()=>{ setLevel(lv.n); };
    wrap.appendChild(c);
  });
}
function renderCatGrid(){
  const grid=$("catGrid"); grid.innerHTML="";
  categories.forEach(c=>{
    const n=questions.filter(q=>q.cat===c.id).length;
    const card=document.createElement("div"); card.className="cat-card";
    card.innerHTML='<div class="ci">'+c.icon+'</div><div class="cn">'+esc(c.name)+'</div>'+
      '<div class="cd">'+esc(c.desc)+'</div><div class="cmeta"><span>'+n+' คำถาม</span><span class="cgo">เริ่มทำ →</span></div>';
    card.onclick=()=>{ state.category=c.id; $("selCat").value=c.id; startQuiz(); };
    grid.appendChild(card);
  });
}
function renderHomeStats(){
  const st=loadStats();
  $("cTotal").textContent=questions.length;
  $("cCats").textContent=categories.length;
  $("cAtt").textContent=st.attempts||0;
  const best=Math.max(0,...Object.values(st.best||{}).map(Number),(st.best&&st.best.all)||0);
  $("cBest").textContent = (st.attempts>0)? best+"%" : "—";
}

/* ---------- controls ---------- */
function fillSelectors(){
  const sc=$("selCat"); sc.innerHTML='<option value="all">🎲 ทุกหมวด (รวม)</option>';
  categories.forEach(c=>{ const o=document.createElement("option"); o.value=c.id; o.textContent=c.icon+" "+c.name; sc.appendChild(o); });
  const sl=$("selLevel"); sl.innerHTML='<option value="mixed">ผสมทุกระดับ</option>';
  levelMeta.forEach(lv=>{ const o=document.createElement("option"); o.value=lv.n; o.textContent="ระดับ "+lv.n+" · "+lv.label; sl.appendChild(o); });
}
function setLevel(v){ state.level=v; $("selLevel").value=v; renderLevelChips(); }
function syncControls(){
  $("selCat").value=state.category; $("selLevel").value=state.level; $("selCount").value=state.count;
  document.querySelectorAll("#segMode button").forEach(b=>b.classList.toggle("on", b.dataset.mode===state.mode));
  $("swTimer").classList.toggle("on",state.timer);
  $("swSound").classList.toggle("on",state.sound);
  $("swTheme").classList.toggle("on",state.theme==="light");
  renderLevelChips();
}

/* ---------- quiz ---------- */
function startQuiz(){
  state.list = pickQuestions(state.category, state.level, state.count);
  if(state.list.length===0){ toast("ไม่พบคำถามสำหรับเงื่อนไขนี้"); return; }
  state.current=0; state.answers=new Array(state.list.length).fill(null);
  const catLabel = state.category==="all" ? "ทุกหมวด" : catMap[state.category].name;
  const lvLabel = state.level==="mixed" ? "ผสมทุกระดับ" : ("ระดับ "+state.level);
  $("qPillCat").textContent="📚 "+catLabel;
  $("qPillLv").textContent="🎚️ "+lvLabel;
  $("qPillMode").textContent=(state.mode==="practice")?"📖 ฝึกฝน":"📝 สอบจริง";
  $("qTimer").style.display = state.timer ? "flex" : "none";
  if(state.timer) startTimer();
  closeSidebar();
  showScreen("quiz");
  renderQuestion();
}
function startTimer(){
  state.startTime=Date.now();
  clearInterval(state.timerId);
  state.timerId=setInterval(()=>{
    const s=Math.floor((Date.now()-state.startTime)/1000);
    const m=String(Math.floor(s/60)).padStart(2,"0"), ss=String(s%60).padStart(2,"0");
    $("timerTxt").textContent=m+":"+ss;
  },1000);
}
function stopTimer(){ clearInterval(state.timerId); }

function explHTML(q){
  let h="";
  if(q.formula) h+='<div class="exp-row exp-formula"><span class="exp-label">📐 สูตร</span><span class="ftext">'+esc(q.formula)+'</span></div>';
  if(q.steps)   h+='<div class="exp-row exp-steps"><span class="exp-label">🧮 วิธีคิด</span>'+esc(q.steps)+'</div>';
  if(q.tip)     h+='<div class="exp-row exp-tip"><span class="exp-label">💡 เกร็ดความรู้</span>'+esc(q.tip)+'</div>';
  return h;
}
function renderQuestion(){
  const q=state.list[state.current];
  const total=state.list.length;
  $("progFill").style.width=(state.current/total*100)+"%";
  $("qCounter").textContent="ข้อ "+(state.current+1)+" / "+total;
  $("qBadge").innerHTML=catMap[q.cat].icon+" "+esc(catMap[q.cat].name)+" · ระดับ "+q.level;
  $("qText").textContent=(state.current+1)+". "+q.q;
  const ol=$("qOptions"); ol.innerHTML="";
  q.options.forEach((opt,i)=>{
    const d=document.createElement("div"); d.className="option";
    d.innerHTML='<div class="letter">'+LETTERS[i]+'</div><div class="otxt">'+esc(opt)+'</div>';
    d.onclick=()=>selectAnswer(i);
    ol.appendChild(d);
  });
  const exp=$("qExp"); exp.className="exp"; exp.innerHTML=""; $("qAskAI").style.display="none";
  const nb=$("nextBtn");
  nb.textContent=(state.current===total-1)?"ดูผลคะแนน →":"ข้อถัดไป →";
  nb.disabled = (state.mode==="exam") ? (state.answers[state.current]===null) : true;
  // restore selection if revisiting in exam mode
  if(state.mode==="exam" && state.answers[state.current]!==null){
    ol.children[state.answers[state.current]].classList.add("sel");
  }
}
function selectAnswer(idx){
  const q=state.list[state.current];
  const opts=$("qOptions").children;
  if(state.mode==="exam"){
    state.answers[state.current]=idx;
    for(const o of opts) o.classList.remove("sel");
    opts[idx].classList.add("sel");
    beep("click");
    $("nextBtn").disabled=false;
    return;
  }
  // practice mode: lock + reveal
  if(state.answers[state.current]!==null) return;
  state.answers[state.current]=idx;
  for(const o of opts) o.classList.add("lock");
  if(idx===q.correct){ opts[idx].classList.add("correct"); opts[idx].innerHTML+='<span class="mk">✓</span>'; beep("correct"); }
  else{ opts[idx].classList.add("wrong"); opts[idx].innerHTML+='<span class="mk">✗</span>';
        opts[q.correct].classList.add("correct"); opts[q.correct].innerHTML+='<span class="mk">✓</span>'; beep("wrong"); }
  const exp=$("qExp"); exp.innerHTML=explHTML(q); exp.className="exp show";
  $("qAskAI").style.display="inline-flex";
  $("nextBtn").disabled=false;
}
function nextQuestion(){
  if($("nextBtn").disabled) return;
  state.current++;
  if(state.current>=state.list.length) showResult();
  else renderQuestion();
}

/* ---------- result ---------- */
function showResult(){
  stopTimer();
  let score=0;
  state.list.forEach((q,i)=>{ if(state.answers[i]===q.correct) score++; });
  const total=state.list.length, pct=Math.round(score/total*100);
  $("rPct").textContent=pct+"%"; $("rScore").textContent=score+" / "+total;
  const col = pct>=80?"var(--green)":pct>=50?"var(--accent)":"var(--red)";
  $("ring").style.background="conic-gradient("+col+" "+(pct*3.6)+"deg, var(--panel-2) 0deg)";
  $("rPct").style.color=col;
  const ring=$("ring"); ring.classList.toggle("pulse",pct>=80);
  let msg,sub;
  if(pct>=80){ msg="ยอดเยี่ยมมาก! 🎉"; sub="คุณเข้าใจเนื้อหานี้ได้ดีเยี่ยม"; beep("done"); }
  else if(pct>=50){ msg="ทำได้ดี 👍"; sub="ใกล้เก่งแล้ว ลองทบทวนข้อที่พลาดอีกนิด"; }
  else{ msg="ลองทบทวนอีกครั้ง 💪"; sub="อ่านเฉลยด้านล่างเพื่อทำความเข้าใจให้ลึกขึ้น"; }
  $("rMsg").textContent=msg; $("rSub").textContent=sub;
  let timeHtml="";
  if(state.timer){ const s=Math.floor((Date.now()-state.startTime)/1000); timeHtml='<div class="res-stat"><div class="v" style="color:var(--blue)">'+Math.floor(s/60)+":"+String(s%60).padStart(2,"0")+'</div><div class="l">เวลาที่ใช้</div></div>'; }
  $("rStats").innerHTML='<div class="res-stat"><div class="v" style="color:var(--green)">'+score+'</div><div class="l">ตอบถูก</div></div>'+
    '<div class="res-stat"><div class="v" style="color:var(--red)">'+(total-score)+'</div><div class="l">ตอบผิด</div></div>'+timeHtml;
  // save stats
  const st=loadStats(); st.attempts=(st.attempts||0)+1; st.best=st.best||{};
  const key=state.category;
  if(!st.best[key] || pct>st.best[key]) st.best[key]=pct;
  if(!st.best.all || pct>st.best.all) st.best.all=pct;
  saveStats(st);
  renderReview();
  showScreen("result");
}
function renderReview(){
  const rl=$("reviewList");
  rl.innerHTML='<h3>📋 เฉลยและคำอธิบายละเอียด</h3>';
  state.list.forEach((q,i)=>{
    const sel=state.answers[i], ok=sel===q.correct;
    const div=document.createElement("div"); div.className="review-item";
    let h='<div class="rq">'+(i+1)+". "+esc(q.q)+'</div>';
    const selTxt = sel===null ? "ไม่ได้ตอบ" : (LETTERS[sel]+". "+esc(q.options[sel]));
    h+='<div class="ra '+(ok?"ok":"no")+'">'+(ok?"✓":"✗")+' คำตอบของคุณ: '+selTxt+'</div>';
    if(!ok) h+='<div class="ra tru">✓ คำตอบที่ถูก: '+LETTERS[q.correct]+". "+esc(q.options[q.correct])+'</div>';
    h+='<div class="exp show" style="margin-top:10px;">'+explHTML(q)+'</div>';
    h+='<button class="ai-ask-btn" data-aiqi="'+i+'">🤖 ถาม AI เกี่ยวกับข้อนี้</button>';
    div.innerHTML=h; rl.appendChild(div);
  });
}

/* ---------- stats screen ---------- */
function renderStats(){
  const st=loadStats(); const box=$("statsBox");
  $("statsAtt").textContent="ทำแบบทดสอบไปแล้ว "+(st.attempts||0)+" ครั้ง";
  if(!st.attempts){ box.innerHTML='<div class="empty">ยังไม่มีสถิติ 📊<br>เริ่มทำแบบทดสอบเพื่อบันทึกคะแนนสูงสุดของแต่ละหมวด<br><span style="font-size:.8rem">(คะแนนบันทึกในเบราว์เซอร์นี้เท่านั้น)</span></div>'; return; }
  let h='';
  const allBest=st.best.all||0;
  h+='<div class="stat-bar-row"><div class="nm">🎲 รวมทุกหมวด (สูงสุด)</div><div class="stat-bar"><i style="width:'+allBest+'%"></i></div><div class="pv">'+allBest+'%</div></div>';
  categories.forEach(c=>{
    const b=st.best[c.id];
    if(b!==undefined){
      h+='<div class="stat-bar-row"><div class="nm">'+c.icon+' '+esc(c.name)+'</div><div class="stat-bar"><i style="width:'+b+'%"></i></div><div class="pv">'+b+'%</div></div>';
    }
  });
  box.innerHTML=h;
}

/* ---------- sidebar / mobile ---------- */
function openSidebar(){ $("sidebar").classList.add("open"); $("overlay").classList.add("show"); }
function closeSidebar(){ $("sidebar").classList.remove("open"); $("overlay").classList.remove("show"); }

/* ---------- theme ---------- */
function applyTheme(){ document.body.setAttribute("data-theme", state.theme); }

/* ---------- AI chat ---------- */
const AICFG="voltquiz_ai_cfg_g";
const AI_DEFAULT_MODEL="gemini-2.5-flash";
function loadAICfg(){ try{ const c=JSON.parse(localStorage.getItem(AICFG))||{}; return {mode:c.mode==="proxy"?"proxy":"key", key:c.key||"", proxy:c.proxy||"", model:c.model||AI_DEFAULT_MODEL}; }catch(e){ return {mode:"key",key:"",proxy:"",model:AI_DEFAULT_MODEL}; } }
function saveAICfg(c){ try{ localStorage.setItem(AICFG, JSON.stringify(c)); }catch(e){} }
let aiCfg = loadAICfg();
let aiState = {q:null, msgs:[], busy:false};

function aiSystem(q){
  let s = "คุณคือผู้ช่วย AI ติวเตอร์วิชาวิศวกรรมไฟฟ้าในแอป VOLT QUIZ ตอบเป็นภาษาไทยที่เข้าใจง่าย เป็นกันเอง และกระชับ "
    + "อธิบายแนวคิด สูตร และวิธีคิดทีละขั้นตอน ใช้ตัวอย่างหรือการเปรียบเทียบเมื่อช่วยให้เข้าใจ "
    + "ถ้ามีการคำนวณให้แสดงสูตรและการแทนค่าอย่างชัดเจน ตอบเฉพาะเรื่องไฟฟ้า อิเล็กทรอนิกส์ และฟิสิกส์ที่เกี่ยวข้อง "
    + "ถ้าถูกถามนอกเรื่องให้ดึงกลับมาที่การเรียนอย่างสุภาพ ไม่ต้องยาวเกินไป เน้นให้ผู้เรียนเข้าใจจริง";
  if(q){
    s += "\n\nบริบทโจทย์ที่ผู้เรียนกำลังถาม:\nคำถาม: " + q.q + "\nตัวเลือก:\n";
    q.options.forEach((o,i)=>{ s += LETTERS[i] + ") " + o + (i===q.correct ? "  ← คำตอบที่ถูกต้อง" : "") + "\n"; });
    if(q.formula) s += "สูตรที่เกี่ยวข้อง: " + q.formula + "\n";
    if(q.steps)   s += "วิธีคิดในระบบ: " + q.steps + "\n";
    if(q.tip)     s += "เกร็ดความรู้: " + q.tip + "\n";
    s += "ช่วยอธิบายให้ผู้เรียนเข้าใจตามที่เขาถาม";
  }
  return s;
}
async function callAI(messages, system){
  const model = (aiCfg.model || AI_DEFAULT_MODEL).trim();
  const contents = messages.map(m=>({ role: m.role==="assistant" ? "model" : "user", parts:[{text:m.content}] }));
  const body = { contents, generationConfig:{ maxOutputTokens:1024, temperature:0.7 } };
  if(system) body.systemInstruction = {parts:[{text:system}]};
  let url;
  if(aiCfg.mode==="proxy" && aiCfg.proxy){ url = aiCfg.proxy; }
  else { url = "https://generativelanguage.googleapis.com/v1beta/models/"+model+":generateContent?key="+encodeURIComponent(aiCfg.key||""); }
  const res = await fetch(url, {method:"POST", headers:{"Content-Type":"application/json"}, body:JSON.stringify(body)});
  if(!res.ok){
    let msg="HTTP "+res.status;
    try{ const j=await res.json(); if(j && j.error && j.error.message) msg=j.error.message; }catch(e){}
    throw new Error(msg);
  }
  const data = await res.json();
  let t="";
  const cand = data.candidates && data.candidates[0];
  if(cand && cand.content && cand.content.parts){ t = cand.content.parts.map(p=>p.text||"").join("").trim(); }
  if(!t && data.promptFeedback && data.promptFeedback.blockReason) return "(คำถามถูกตัวกรองความปลอดภัยของ Gemini บล็อก: "+data.promptFeedback.blockReason+")";
  if(!t && cand && cand.finishReason && cand.finishReason!=="STOP") return "(การตอบถูกหยุด: "+cand.finishReason+" — ลองถามใหม่หรือเปลี่ยนคำถาม)";
  return t || "(ไม่มีข้อความตอบกลับ)";
}
function addBubble(kind, text){
  const d=document.createElement("div"); d.className="ai-bubble "+kind; d.textContent=text;
  $("aiMsgs").appendChild(d); $("aiMsgs").scrollTop=$("aiMsgs").scrollHeight; return d;
}
/* สั่ง MathJax ให้แปลง LaTeX -> สมการ เฉพาะ element ที่เพิ่งเพิ่มเข้ามาแบบ dynamic
   (เรียกหลังข้อความ "ครบทั้งก้อน" แล้วเท่านั้น เพราะ LaTeX ที่ยังพิมพ์ไม่จบจะ render ไม่ได้) */
function typesetMath(el){
  try{
    if(!el || !window.MathJax) return;
    const run=()=>MathJax.typesetPromise([el])
      .then(()=>{ $("aiMsgs").scrollTop=$("aiMsgs").scrollHeight; })
      .catch(()=>{});
    if(MathJax.typesetPromise) run();
    else if(MathJax.startup && MathJax.startup.promise) MathJax.startup.promise.then(run).catch(()=>{});
  }catch(e){}
}
/* พิมพ์ข้อความออกมาทีละน้อย (typewriter) คืน Promise เมื่อพิมพ์จบ
   ระหว่างพิมพ์จะเก็บเป็น textContent (กัน XSS) ยังไม่ render สมการจนกว่าจะจบ */
function typeInto(el, text){
  return new Promise(res=>{
    const total=text.length;
    if(total>900){ el.textContent=text; $("aiMsgs").scrollTop=$("aiMsgs").scrollHeight; return res(); }
    const step=Math.max(2, Math.ceil(total/180));   // คุมให้พิมพ์จบราว ~1 วินาที
    let i=0;
    const tick=()=>{
      if(!el.isConnected) return res();              // ถ้าผู้ใช้ปิดแชทไปแล้วก็หยุด
      i=Math.min(total, i+step);
      el.textContent=text.slice(0,i);
      $("aiMsgs").scrollTop=$("aiMsgs").scrollHeight;
      if(i>=total) return res();
      setTimeout(tick, 12);
    };
    tick();
  });
}
function renderAIChips(){
  const chips = aiState.q
    ? ["อธิบายเพิ่มแบบง่ายๆ","ทำไมตัวเลือกอื่นถึงผิด","ขอตัวอย่างในชีวิตจริง","สรุปสูตรที่ใช้"]
    : ["กฎของโอห์มคืออะไร","AC ต่างจาก DC ยังไง","ตัวเก็บประจุทำงานอย่างไร","ความปลอดภัยทางไฟฟ้าเบื้องต้น"];
  const w=$("aiChips"); w.innerHTML="";
  chips.forEach(c=>{ const b=document.createElement("button"); b.className="ai-chip"; b.textContent=c; b.onclick=()=>sendAI(c); w.appendChild(b); });
}
function autoGrow(t){ t.style.height="auto"; t.style.height=Math.min(t.scrollHeight,120)+"px"; }

/* ===== โหมดพิมพ์สมการด้วย MathLive ===== */
let aiMathMode=false, aiMathWired=false;
function setupMathField(){
  const mf=$("aiMath");
  if(!mf || aiMathWired) return;
  try{
    mf.mathVirtualKeyboardPolicy="manual";                  // คุมคีย์บอร์ดเอง
    mf.addEventListener("focusin", ()=>{ try{ window.mathVirtualKeyboard.show(); }catch(e){} });   // คลิก = เด้งคีย์บอร์ด
    mf.addEventListener("focusout", ()=>{ try{ window.mathVirtualKeyboard.hide(); }catch(e){} });
    aiMathWired=true;
  }catch(e){}
}
function toggleAIMode(){
  // ถ้า MathLive ยังโหลดไม่เสร็จ/ถูกบล็อก ให้อยู่โหมดข้อความ
  if(!aiMathMode && !customElements.get("math-field")){
    toast("ตัวแก้สมการกำลังโหลด หรือถูกบล็อกในพรีวิว — ลองอีกครั้ง หรือเปิดบน GitHub Pages");
    return;
  }
  aiMathMode=!aiMathMode;
  $("aiModeBtn").classList.toggle("on", aiMathMode);
  $("aiText").style.display = aiMathMode ? "none" : "";
  $("aiMath").style.display = aiMathMode ? "" : "none";
  if(aiMathMode){
    setupMathField();
    setTimeout(()=>{ try{ $("aiMath").focus(); }catch(e){} }, 50);   // โฟกัส → คีย์บอร์ดเด้ง
  }else{
    try{ window.mathVirtualKeyboard.hide(); }catch(e){}
    $("aiText").focus();
  }
}
/* ดึงข้อความที่จะส่ง: โหมดข้อความ = ค่าใน textarea, โหมดสมการ = LaTeX ห่อด้วย $...$ */
function getInputText(){
  if(aiMathMode){
    const mf=$("aiMath");
    const ltx=((mf && mf.value) || "").trim();
    return ltx ? "$"+ltx+"$" : "";
  }
  return $("aiText").value;
}
function clearInput(){
  $("aiText").value=""; autoGrow($("aiText"));
  const mf=$("aiMath"); if(mf){ try{ mf.value=""; }catch(e){} }
}
function openAI(q){
  aiState.q=q||null; aiState.msgs=[]; aiState.busy=false;
  $("aiSub").textContent = (q ? "อธิบายโจทย์ข้อนี้" : "ถาม-ตอบเรื่องไฟฟ้า") + " · Gemini";
  const ctx=$("aiCtx");
  if(q){ ctx.className="ai-ctx show"; ctx.innerHTML="📌 <b>โจทย์:</b> "+esc(q.q); }
  else { ctx.className="ai-ctx"; ctx.innerHTML=""; }
  $("aiMsgs").innerHTML="";
  addBubble("sys", q ? "ถามได้เลยครับ เช่น \"ทำไมคำตอบนี้ถึงถูก\" หรือ \"อธิบายสูตรให้หน่อย\"" : "สวัสดีครับ 🤖 ถามอะไรเกี่ยวกับวิชาไฟฟ้าได้เลย");
  renderAIChips();
  $("aiSettings").classList.remove("show");
  $("aiModal").classList.add("open");
  document.body.style.overflow="hidden";
  closeSidebar();
  setTimeout(()=>$("aiText").focus(),250);
}
function closeAI(){ $("aiModal").classList.remove("open"); $("aiSettings").classList.remove("show"); document.body.style.overflow=""; try{ window.mathVirtualKeyboard.hide(); }catch(e){} }
async function sendAI(text){
  text=(text||"").trim();
  if(!text || aiState.busy) return;
  aiState.busy=true; $("aiSend").disabled=true;
  aiState.msgs.push({role:"user",content:text}); const __mb=addBubble("me",text); typesetMath(__mb);
  clearInput();
  const typing=document.createElement("div"); typing.className="ai-typing"; typing.innerHTML="<i></i><i></i><i></i>";
  $("aiMsgs").appendChild(typing); $("aiMsgs").scrollTop=$("aiMsgs").scrollHeight;
  try{
    const reply = await callAI(aiState.msgs, aiSystem(aiState.q));
    typing.remove(); aiState.msgs.push({role:"assistant",content:reply});
    const b = addBubble("bot","");        // เก็บ LaTeX ดิบไว้ใน aiState.msgs สำหรับส่งถามต่อ
    await typeInto(b, reply);             // พิมพ์ออกมาทีละน้อย
    typesetMath(b);                       // แล้วค่อยแปลงเป็นสมการ
  }catch(e){
    typing.remove();
    addBubble("bot","⚠️ เชื่อมต่อ Gemini ไม่สำเร็จ ("+(e.message||"error")+")\n\n• กดไอคอน ⚙️ ด้านบน แล้วใส่ Gemini API Key (ขอฟรีที่ aistudio.google.com/apikey) หรือใช้โหมด Proxy\n• ตรวจสอบว่าคีย์ถูกต้องและชื่อโมเดลใช้งานได้ (เช่น gemini-2.5-flash)\n\nระหว่างนี้ดูเฉลยในระบบ (สูตร / วิธีคิด / เกร็ดความรู้) ที่แสดงไว้ใต้โจทย์ได้เลยครับ");
  }
  aiState.busy=false; $("aiSend").disabled=false; $("aiMsgs").scrollTop=$("aiMsgs").scrollHeight;
}
function renderAISettings(){
  document.querySelectorAll("#aiModeSeg button").forEach(b=>b.classList.toggle("on", b.dataset.m===aiCfg.mode));
  $("aiKeyField").style.display = aiCfg.mode==="key" ? "block" : "none";
  $("aiProxyField").style.display = aiCfg.mode==="proxy" ? "block" : "none";
  $("aiKey").value=aiCfg.key||""; $("aiProxy").value=aiCfg.proxy||""; $("aiModel").value=aiCfg.model||AI_DEFAULT_MODEL;
  const w=$("aiWarn");
  if(aiCfg.mode==="key") w.innerHTML="⚠️ คีย์ถูกเก็บในเบราว์เซอร์นี้เท่านั้น (localStorage) <b>อย่าใส่คีย์ลงไฟล์ที่ push ขึ้น GitHub และอย่าแชร์หน้าเว็บสาธารณะที่ใส่คีย์ไว้</b> เหมาะกับเครื่องส่วนตัว";
  else w.innerHTML="แนะนำสำหรับเว็บสาธารณะ: ตั้ง Proxy (เช่น Cloudflare Worker / Vercel) ที่เก็บคีย์ฝั่งเซิร์ฟเวอร์ แล้วส่งต่อไป generativelanguage.googleapis.com — คีย์จะไม่รั่วในเบราว์เซอร์";
}
function initAI(){
  $("navAI").onclick=()=>openAI(null);
  $("aiClose").onclick=closeAI; $("aiBack").onclick=closeAI;
  $("aiGear").onclick=()=>{ const s=$("aiSettings"); s.classList.toggle("show"); if(s.classList.contains("show")) renderAISettings(); };
  document.querySelectorAll("#aiModeSeg button").forEach(b=>b.onclick=()=>{ aiCfg.mode=b.dataset.m; saveAICfg(aiCfg); renderAISettings(); });
  $("aiKey").oninput=e=>{ aiCfg.key=e.target.value.trim(); saveAICfg(aiCfg); };
  $("aiProxy").oninput=e=>{ aiCfg.proxy=e.target.value.trim(); saveAICfg(aiCfg); };
  $("aiModel").oninput=e=>{ aiCfg.model=e.target.value.trim()||AI_DEFAULT_MODEL; saveAICfg(aiCfg); };
  $("aiSend").onclick=()=>sendAI(getInputText());
  $("aiModeBtn").onclick=toggleAIMode;
  $("aiText").addEventListener("input",e=>autoGrow(e.target));
  $("aiText").addEventListener("keydown",e=>{ if(e.key==="Enter" && !e.shiftKey){ e.preventDefault(); sendAI($("aiText").value); } });
  $("qAskAI").onclick=()=>{ if(state.list[state.current]) openAI(state.list[state.current]); };
  $("reviewList").addEventListener("click",e=>{ const b=e.target.closest("[data-aiqi]"); if(b) openAI(state.list[+b.dataset.aiqi]); });
}

/* ---------- wire up ---------- */
function init(){
  fillSelectors(); syncControls(); renderLevelChips(); renderCatGrid(); renderHomeStats();
  $("footTotal").textContent=questions.length; $("footCats").textContent=categories.length;

  document.querySelectorAll(".nav-btn[data-screen]").forEach(b=>b.onclick=()=>{ showScreen(b.dataset.screen); closeSidebar(); });
  $("selCat").onchange=e=>state.category=e.target.value;
  $("selLevel").onchange=e=>{ state.level=(e.target.value==="mixed")?"mixed":+e.target.value; renderLevelChips(); };
  $("selCount").onchange=e=>state.count=+e.target.value;
  document.querySelectorAll("#segMode button").forEach(b=>b.onclick=()=>{ state.mode=b.dataset.mode; syncControls(); });
  $("startSide").onclick=startQuiz;
  $("quickStart").onclick=()=>{ state.category="all"; state.level="mixed"; syncControls(); startQuiz(); };
  $("refreshStart").onclick=()=>{ startQuiz(); toast("สุ่มชุดคำถามใหม่แล้ว 🔄"); };
  $("genAllBtn").onclick=()=>{ const n=regenerateQuestions(); renderCatGrid(); renderHomeStats(); $("footTotal").textContent=questions.length; toast("สร้างคำถามใหม่ทั้งหมดแล้ว — หมวดละ 100 ข้อ รวม "+n.toLocaleString("en-US")+" ข้อ ✨"); };

  $("swTimer").onclick=()=>{ state.timer=!state.timer; syncControls(); };
  $("swSound").onclick=()=>{ state.sound=!state.sound; syncControls(); if(state.sound) beep("click"); };
  $("swTheme").onclick=()=>{ state.theme=state.theme==="light"?"dark":"light"; applyTheme(); syncControls(); };

  $("nextBtn").onclick=nextQuestion;
  $("quitBtn").onclick=()=>{ stopTimer(); showScreen("home"); };
  $("rNew").onclick=()=>{ startQuiz(); toast("สุ่มชุดใหม่ 🔄"); };
  $("rRetry").onclick=()=>{ state.current=0; state.answers=new Array(state.list.length).fill(null); if(state.timer) startTimer(); showScreen("quiz"); renderQuestion(); };
  $("rHome").onclick=()=>showScreen("home");

  $("menuBtn").onclick=openSidebar; $("overlay").onclick=closeSidebar;

  document.addEventListener("keydown",e=>{
    if($("aiModal").classList.contains("open")) return;
    const ae=document.activeElement;
    if(ae && ["INPUT","TEXTAREA","SELECT"].includes(ae.tagName)) return;
    if(!$("screen-quiz").classList.contains("active")) return;
    if(["1","2","3","4"].includes(e.key)){ const i=+e.key-1; const opts=$("qOptions").children; if(opts[i]) selectAnswer(i); }
    else if(e.key==="Enter"){ nextQuestion(); }
  });
}
init();
initAI();
</script>
</body>
</html>
